tag_name,formula_expression
BLR_1_HPS_Gen,"if([BLR_1_HPS_Gen_raw]<0,0,[BLR_1_HPS_Gen_raw]/1000)"
BLR_2_HPS_Gen,"if([BLR_2_HPS_Gen_raw]<0,0,[BLR_2_HPS_Gen_raw]/1000)"
BLR_3_HPS_Gen,"if([BLR_3_HPS_Gen_raw]<0,0,[BLR_3_HPS_Gen_raw]/1000)"
BLR_4_HPS_Gen,"if([BLR_4_HPS_Gen_raw]<0,0,[BLR_4_HPS_Gen_raw]/1000)"
BLR_5_HPS_Gen,"if([BLR_5_HPS_Gen_raw]<0,0,[BLR_5_HPS_Gen_raw]/1000)"
FD_Fan_BLR_1_Steam,"if([FD_Fan_BLR_1_Steam_raw]<500,0,[FD_Fan_BLR_1_Steam_raw]/1000)"
FD_Fan_BLR_2_Steam,"if([FD_Fan_BLR_2_Steam_raw]<500,0,[FD_Fan_BLR_2_Steam_raw]/1000)"
FD_Fan_BLR_3_Steam,"if([FD_Fan_BLR_3_Steam_raw]<500,0,[FD_Fan_BLR_3_Steam_raw]/1000)"
FD_Fan_BLR_4_Steam,"if([FD_Fan_BLR_4_Steam_raw]<500,0,[FD_Fan_BLR_4_Steam_raw]/1000)"
FD_Fan_BLR_5_Steam,"if([FD_Fan_BLR_5_Steam_raw]<500,0,[FD_Fan_BLR_5_Steam_raw]/1000)"
Total_Fuel_for_Boilers,([Fuel_BLR_1]+[Fuel_BLR_2]+[Fuel_BLR_3]+[Fuel_BLR_4]+[Fuel_BLR_5])
Total_BLR_HPS_Generation,([BLR_1_HPS_Gen]+[BLR_2_HPS_Gen]+[BLR_3_HPS_Gen]+[BLR_4_HPS_Gen]+[BLR_5_HPS_Gen])
Steam_Generation_from_Boilers,([BLR_1_HPS_Gen]*[BLR_1_Status]+[BLR_2_HPS_Gen]*[BLR_2_Status]+[BLR_3_HPS_Gen]*[BLR_3_Status]+[BLR_4_HPS_Gen]*[BLR_4_Status]+[BLR_5_HPS_Gen]*[BLR_5_Status])
Boilers_Specific_Energy_Consumption,([Spec_En_Cons_BLR_1]*[BLR_1_Status]+[Spec_En_Cons_BLR_2]*[BLR_2_Status]+[Spec_En_Cons_BLR_3]*[BLR_3_Status]+[Spec_En_Cons_BLR_4]*[BLR_4_Status]+[Spec_En_Cons_BLR_5]*[BLR_5_Status])/[Total_Boilers_Running]
Buffer_Steam_in_Boilers,100
BLR_1_Capacity,150
BLR_2_Capacity,150
BLR_3_Capacity,150
BLR_4_Capacity,150
BLR_5_Capacity,150
Fuel_BLR_1,"if((([Boielr_A_Fuel_Gas_Flow]-[Fuel_BLR_1_raw])/[Boielr_A_Fuel_Gas_Flow]*100 > 2) || (([Boielr_A_Fuel_Gas_Flow]-[Fuel_BLR_1_raw])/[Boielr_A_Fuel_Gas_Flow]*100 < (-2)),[Fuel_BLR_1_raw],[Boielr_A_Fuel_Gas_Flow])*[BLR_1_Status]/1000 "
Fuel_BLR_2,"if((([Boielr_B_Fuel_Gas_Flow]-[Fuel_BLR_2_raw])/[Boielr_B_Fuel_Gas_Flow]*100 > 2) ||(([Boielr_B_Fuel_Gas_Flow]-[Fuel_BLR_2_raw])/[Boielr_B_Fuel_Gas_Flow]*100 < (-2)),[Fuel_BLR_2_raw],[Boielr_B_Fuel_Gas_Flow])*[BLR_2_Status]/1000"
Fuel_BLR_3,"if((([Boielr_C_Fuel_Gas_Flow]-[Fuel_BLR_3_raw])/[Boielr_C_Fuel_Gas_Flow]*100 > 2 )||(([Boielr_C_Fuel_Gas_Flow]-[Fuel_BLR_3_raw])/[Boielr_C_Fuel_Gas_Flow]*100 < (-2)),[Fuel_BLR_3_raw],[Boielr_C_Fuel_Gas_Flow])*[BLR_3_Status]/1000"
Fuel_BLR_4,"if((([Boielr_D_Fuel_Gas_Flow]-[Fuel_BLR_4_raw])/[Boielr_D_Fuel_Gas_Flow]*100 > 2) ||(([Boielr_D_Fuel_Gas_Flow]-[Fuel_BLR_4_raw])/[Boielr_D_Fuel_Gas_Flow]*100 < (-2)),[Fuel_BLR_4_raw],[Boielr_D_Fuel_Gas_Flow])*[BLR_4_Status]/1000"
Fuel_BLR_5,"if(((([Boielr_E_Fuel_Gas_Flow]/1.295)-[Fuel_BLR_5_raw])/([Boielr_E_Fuel_Gas_Flow]/1.295)*100 > 2) ||((([Boielr_E_Fuel_Gas_Flow]/1.295)-[Fuel_BLR_5_raw])/([Boielr_E_Fuel_Gas_Flow]/1.295)*100 < (-2)),[Fuel_BLR_5_raw],[Boielr_E_Fuel_Gas_Flow]/1.295)*[BLR_5_Status]/1000"
Fuel_BLR_1_Energy,([Fuel_BLR_1_corrected]*[BLR_1_Status]*[LHV])
Fuel_BLR_2_Energy,([Fuel_BLR_2_corrected]*[BLR_2_Status]*[LHV])
Fuel_BLR_3_Energy,([Fuel_BLR_3_corrected]*[BLR_3_Status]*[LHV])
Fuel_BLR_4_Energy,([Fuel_BLR_4_corrected]*[BLR_4_Status]*[LHV])
Fuel_BLR_5_Energy,([Fuel_BLR_5_corrected]*[BLR_5_Status]*[LHV])
BLR_1_HPS_Gen_Energy,[BLR_1_HPS_Gen]*[HP_Steam_Enthalpy]*4.184/1000
BLR_2_HPS_Gen_Energy,[BLR_2_HPS_Gen]*[HP_Steam_Enthalpy]*4.184/1000
BLR_3_HPS_Gen_Energy,[BLR_3_HPS_Gen]*[HP_Steam_Enthalpy]*4.184/1000
BLR_4_HPS_Gen_Energy,[BLR_4_HPS_Gen]*[HP_Steam_Enthalpy]*4.184/1000
BLR_5_HPS_Gen_Energy,[BLR_5_HPS_Gen]*[HP_Steam_Enthalpy]*4.184/1000
FD_Fan_BLR_1_Steam_Energy,[FD_Fan_BLR_1_Steam]*([HP_Steam_Enthalpy]-[LP_Steam_Enthalpy])*4.184/1000
FD_Fan_BLR_2_Steam_Energy,[FD_Fan_BLR_2_Steam]*([HP_Steam_Enthalpy]-[LP_Steam_Enthalpy])*4.184/1000
FD_Fan_BLR_3_Steam_Energy,[FD_Fan_BLR_3_Steam]*([HP_Steam_Enthalpy]-[LP_Steam_Enthalpy])*4.184/1000
FD_Fan_BLR_4_Steam_Energy,[FD_Fan_BLR_4_Steam]*([HP_Steam_Enthalpy]-[LP_Steam_Enthalpy])*4.184/1000
FD_Fan_BLR_5_Steam_Energy,[FD_Fan_BLR_5_Steam]*([HP_Steam_Enthalpy]-[LP_Steam_Enthalpy])*4.184/1000
Boiler_CBD,([BOILER_A_CBD]+[BOILER_B_CBD]+[BOILER_C_CBD]+[BOILER_D_CBD]+[BOILER_E_CBD])/1000
Costing_total_Fuel_Cost,[Fuel_Cost_in_MMBTU]*[LHV]*[Total_Fuel_for_Boilers_corrected]/1.05506
Total_BLR_HPS_Generation_ub,[Total_BLR_HPS_Generation]-[Venting_Dumping_ub]
Steam_Generation_from_Boilers_Benefit,"if((abs(([Steam_Generation_from_Boilers_actual]-[Steam_Generation_from_Boilers_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([Steam_Generation_from_Boilers_actual]-[Steam_Generation_from_Boilers_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
Total_BLR_HPS_Generation_Benefit,"if((abs(([Total_BLR_HPS_Generation_actual]-[Total_BLR_HPS_Generation_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([Total_BLR_HPS_Generation_actual]-[Total_BLR_HPS_Generation_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
BLR_1_HPS_Gen_Benefit,"if((abs(([BLR_1_HPS_Gen_actual]-[BLR_1_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([BLR_1_HPS_Gen_actual]-[BLR_1_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
BLR_2_HPS_Gen_Benefit,"if((abs(([BLR_2_HPS_Gen_actual]-[BLR_2_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([BLR_2_HPS_Gen_actual]-[BLR_2_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
BLR_3_HPS_Gen_Benefit,"if((abs(([BLR_3_HPS_Gen_actual]-[BLR_3_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([BLR_3_HPS_Gen_actual]-[BLR_3_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
BLR_4_HPS_Gen_Benefit,"if((abs(([BLR_4_HPS_Gen_actual]-[BLR_4_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([BLR_4_HPS_Gen_actual]-[BLR_4_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
BLR_5_HPS_Gen_Benefit,"if((abs(([BLR_5_HPS_Gen_actual]-[BLR_5_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([BLR_5_HPS_Gen_actual]-[BLR_5_HPS_Gen_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
Total_Fuel_for_Boilers_Benefit,"if((abs(([Total_Fuel_for_Boilers_corrected_actual]-[Total_Fuel_for_Boilers_corrected_optimum])*([Fuel_Cost_in_MMBTU_actual]/1.05506)*[LHV_actual]))>0.5,([Total_Fuel_for_Boilers_corrected_actual]-[Total_Fuel_for_Boilers_corrected_optimum])*([Fuel_Cost_in_MMBTU_actual]/1.05506)*[LHV_actual],0)"
FD_Fan_BLR_1_Steam_Benefit,"if((abs(([FD_Fan_BLR_1_Steam_actual]-[FD_Fan_BLR_1_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([FD_Fan_BLR_1_Steam_actual]-[FD_Fan_BLR_1_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
FD_Fan_BLR_2_Steam_Benefit,"if((abs(([FD_Fan_BLR_2_Steam_actual]-[FD_Fan_BLR_2_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([FD_Fan_BLR_2_Steam_actual]-[FD_Fan_BLR_2_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
FD_Fan_BLR_3_Steam_Benefit,"if((abs(([FD_Fan_BLR_3_Steam_actual]-[FD_Fan_BLR_3_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([FD_Fan_BLR_3_Steam_actual]-[FD_Fan_BLR_3_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
FD_Fan_BLR_4_Steam_Benefit,"if((abs(([FD_Fan_BLR_4_Steam_actual]-[FD_Fan_BLR_4_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([FD_Fan_BLR_4_Steam_actual]-[FD_Fan_BLR_4_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
FD_Fan_BLR_5_Steam_Benefit,"if((abs(([FD_Fan_BLR_5_Steam_actual]-[FD_Fan_BLR_5_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual]))>0.5,([FD_Fan_BLR_5_Steam_actual]-[FD_Fan_BLR_5_Steam_optimum])*[HP_Steam_Enthalpy_actual]*(4.184/1000)*[HP_Steam_enthalpy_Cost_actual],0)"
Boiler_A_Duty,[Fuel_BLR_1_corrected]*[LHV]
Boiler_B_Duty,[Fuel_BLR_2_corrected]*[LHV]
Boiler_C_Duty,[Fuel_BLR_3_corrected]*[LHV]
Boiler_D_Duty,[Fuel_BLR_4_corrected]*[LHV]
Boiler_E_Duty,[Fuel_BLR_5_corrected]*[LHV]
Total_Fuel_for_Boilers_benifit,"if((abs(([Total_Fuel_for_Boilers_corrected_actual]-[Total_Fuel_for_Boilers_corrected_optimum])*[LHV_actual]*[Fuel_Rate_actual]))>0.5,([Total_Fuel_for_Boilers_corrected_actual]-[Total_Fuel_for_Boilers_corrected_optimum])*[LHV_actual]*[Fuel_Rate_actual],0)"
Sp_En_BO_7104A,"min(1.5*2.864056,(if([BLR_1_HPS_Gen]==0,0,([Boiler_A_Duty])/[BLR_1_HPS_Gen])))"
Sp_En_BO_7104B,"min(1.5*2.81865,(if([BLR_2_HPS_Gen]==0,0,([Boiler_B_Duty])/[BLR_2_HPS_Gen])))"
Sp_En_BO_7104C,"min(1.5*2.807324,(if([BLR_3_HPS_Gen]==0,0,([Boiler_C_Duty])/[BLR_3_HPS_Gen])))"
Sp_En_BO_7104D,"min(1.5*2.79906,(if([BLR_4_HPS_Gen]==0,0,([Boiler_D_Duty])/[BLR_4_HPS_Gen])))"
Sp_En_BO_7104E,"min(1.5*2.846544,(if([BLR_5_HPS_Gen]==0,0,([Boiler_E_Duty])/[BLR_5_HPS_Gen])))"
BOILER_A_CBD_Adjusted,"if((([BOILER_A_CBD]>0.012*[BLR_1_HPS_Gen]*1000) && ([BOILER_A_CONDUCTIVITY]<130) && ([BOILER_A_PH_ANALYZER]>9 && [BOILER_A_PH_ANALYZER]<11)),0.01*[BLR_1_HPS_Gen]*1000,[BOILER_A_CBD])"
BOILER_B_CBD_Adjusted,"if((([BOILER_B_CBD]>0.012*[BLR_2_HPS_Gen]*1000) && ([BOILER_B_CONDUCTIVITY]<130) && ([BOILER_B_PH_ANALYZER]>9&&[BOILER_B_PH_ANALYZER]<11)),0.01*[BLR_2_HPS_Gen]*1000,[BOILER_B_CBD])"
BOILER_C_CBD_Adjusted,"if((([BOILER_C_CBD]>0.012*[BLR_3_HPS_Gen]*1000) && ([BOILER_C_CONDUCTIVITY]<130) && ([BOILER_C_PH_ANALYZER]>9&&[BOILER_C_PH_ANALYZER]<11)),0.01*[BLR_3_HPS_Gen]*1000,[BOILER_C_CBD])"
BOILER_D_CBD_Adjusted,"if((([BOILER_D_CBD]>0.012*[BLR_4_HPS_Gen]*1000)&&([BOILER_D_CONDUCTIVITY]<130) &&([BOILER_D_PH_ANALYZER]>9&&[BOILER_D_PH_ANALYZER]<11)),0.01*[BLR_4_HPS_Gen]*1000,[BOILER_D_CBD])"
BOILER_E_CBD_Adjusted,"if((([BOILER_E_CBD]>0.012*[BLR_5_HPS_Gen]*1000)&&([BOILER_E_CONDUCTIVITY]<130) && ([BOILER_E_PH_ANALYZER]>9&&[BOILER_E_PH_ANALYZER]<11)),0.01*[BLR_5_HPS_Gen]*1000,[BOILER_E_CBD])"
BOILER_A_FLUE_GAS_OXGYGEN_Adjusted,"if([BOILER_A_FLUE_GAS_OXGYGEN]-[BOILER_A_FLUE_GAS_OXGYGEN_peeo]>100,[BOILER_A_FLUE_GAS_OXGYGEN_peeo],[BOILER_A_FLUE_GAS_OXGYGEN])"
BOILER_B_FLUE_GAS_OXGYGEN_Adjusted,"if([BOILER_B_FLUE_GAS_OXGYGEN]-[BOILER_B_FLUE_GAS_OXGYGEN_peeo]>100,[BOILER_B_FLUE_GAS_OXGYGEN_peeo],[BOILER_B_FLUE_GAS_OXGYGEN])"
BOILER_C_FLUE_GAS_OXGYGEN_Adjusted,"if([BOILER_C_FLUE_GAS_OXGYGEN]-[BOILER_C_FLUE_GAS_OXGYGEN_peeo]>100,[BOILER_C_FLUE_GAS_OXGYGEN_peeo],[BOILER_C_FLUE_GAS_OXGYGEN])"
BOILER_D_FLUE_GAS_OXGYGEN_Adjusted,"if([BOILER_D_FLUE_GAS_OXGYGEN]-[BOILER_D_FLUE_GAS_OXGYGEN_peeo]>100,[BOILER_D_FLUE_GAS_OXGYGEN_peeo],[BOILER_D_FLUE_GAS_OXGYGEN])"
BOILER_E_FLUE_GAS_OXGYGEN_Adjusted,[BOILER_E_FLUE_GAS_OXGYGEN_peeo]
Boiler_A_Air_Cp_Ref_T,6.96
Boiler_B_Air_Cp_Ref_T,6.96
Boiler_C_Air_Cp_Ref_T,6.96
Boiler_D_Air_Cp_Ref_T,6.96
Boiler_E_Air_Cp_Ref_T,6.96
Boiler_B_Cp_Of_H2O_At_Stack_Temperature,(8.22+0.00015*([BOILER_B_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_B_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_A_Boiler_Load,[BLR_1_HPS_Gen]
Boiler_A_Status,[BLR_1_Status]
Boiler_Fg_N2_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_N2_CONCENTRATION_ARRAZI],10.236)"
Boiler_Fg_Ch4_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_CH4_CONCENTRATION_ARRAZI],87.548)"
Boiler_Fg_Ethane_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_ETHANE_CONCENTRATION_ARRAZI],1.569)"
Boiler_Fg_Propane_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_PROPANE_CONCENTRATION_ARRAZI],0.343)"
Boiler_Fg_Nc4_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_NC4_CONCENTRATION_ARRAZI],0.115)"
Boiler_Fg_Ic4_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_IC4_CONCENTRATION_ARRAZI],0.097)"
Boiler_Fg_Nc5_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_NC5_CONCENTRATION_ARRAZI],0.001)"
Boiler_Fg_Ic5_Concentration,"if([Arrazi_Plant_Status]==1,[BOILER_FG_IC5_CONCENTRATION_ARRAZI],0.033)"
Boiler_Fg_Hydrogen_Concentration,"if([Arrazi_Plant_Status]==1,0,0)"
Boiler_A_Fuel_Composition_Total,([Boiler_Fg_Hydrogen_Concentration]+[Boiler_Fg_Ch4_Concentration]+[Boiler_Fg_Ethane_Concentration]+[Boiler_Fg_Ethylene_Concentration]+[Boiler_Fg_Propane_Concentration]+[Boiler_Fg_Nc4_Concentration]+[Boiler_Fg_Ic4_Concentration]+[Boiler_Fg_Nc5_Concentration]+[Boiler_Fg_Ic5_Concentration]+[Boiler_Fg_N2_Concentration])
Boiler_A_Fg_Mw,([Normalized_Boiler_A_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]+[Normalized_Boiler_A_Fg_Ch4_Concentration]*[Component_Methane_Mw]+[Normalized_Boiler_A_Fg_Ethane_Concentration]*[Component_Ethane_Mw]+[Normalized_Boiler_A_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]+[Normalized_Boiler_A_Fg_Propane_Concentration]*[Component_Propane_Mw]+[Normalized_Boiler_A_Fg_Nc4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_A_Fg_Ic4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_A_Fg_Nc5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_A_Fg_Ic5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_A_Fg_N2_Concentration]*[Component_Nitrogen_Mw])/100
Boiler_A_Fg_Ch4_Mass_Percentage,[Normalized_Boiler_A_Fg_Ch4_Concentration]*[Component_Methane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Ethane_Mass_Percentage,[Normalized_Boiler_A_Fg_Ethane_Concentration]*[Component_Ethane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Ethylene_Mass_Percentage,[Normalized_Boiler_A_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Propane_Mass_Percentage,[Normalized_Boiler_A_Fg_Propane_Concentration]*[Component_Propane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Nitrogen_Mass_Percentage,[Normalized_Boiler_A_Fg_N2_Concentration]*[Component_Nitrogen_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Hydrogen_Mass_Percentage,[Normalized_Boiler_A_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Ic4_Mass_Percentage,[Normalized_Boiler_A_Fg_Ic4_Concentration]*[Component_Butane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Nc4_Mass_Percentage,[Normalized_Boiler_A_Fg_Nc4_Concentration]*[Component_Butane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Nc5_Mass_Percentage,[Normalized_Boiler_A_Fg_Nc5_Concentration]*[Component_Pentane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Ic5_Mass_Percentage,[Normalized_Boiler_A_Fg_Ic5_Concentration]*[Component_Pentane_Mw]/[Boiler_A_Fg_Mw]
Boiler_A_Fg_Ch4_Mass_Fraction,[Boiler_A_Fg_Ch4_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Ethane_Mass_Fraction,[Boiler_A_Fg_Ethane_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Ethylene_Mass_Fraction,[Boiler_A_Fg_Ethylene_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Propane_Mass_Fraction,[Boiler_A_Fg_Propane_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Nitrogen_Mass_Fraction,[Boiler_A_Fg_Nitrogen_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Hydrogen_Mass_Fraction,[Boiler_A_Fg_Hydrogen_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Ic4_Mass_Fraction,[Boiler_A_Fg_Ic4_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Nc4_Mass_Fraction,[Boiler_A_Fg_Nc4_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Nc5_Mass_Fraction,[Boiler_A_Fg_Nc5_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_A_Fg_Ic5_Mass_Fraction,[Boiler_A_Fg_Ic5_Mass_Percentage]/[Total_Fuel_Compostion_Mass]
Boiler_Lhv,([Boiler_A_Fg_Hydrogen_Mass_Fraction]*[Lhv_H2_Hydrogen]+[Boiler_A_Fg_Ch4_Mass_Fraction]*[Lhv_Ch4_Methane]+[Boiler_A_Fg_Nitrogen_Mass_Fraction]*[Lhv_N2_Nitrogen]+[Boiler_A_Fg_Ethylene_Mass_Fraction]*[Lhv_C2H4_Ethylene]+[Boiler_A_Fg_Ethane_Mass_Fraction]*[Lhv_C2H6_Ethane]+[Boiler_A_Fg_Propane_Mass_Fraction]*[Lhv_C3H8_Propane]+[Boiler_A_Fg_Ic4_Mass_Fraction]*[Lhv_Ic4]+[Boiler_A_Fg_Nc4_Mass_Fraction]*[Lhv_Nc4]+[Boiler_A_Fg_Nc5_Mass_Fraction]*[Lhv_Nc5]+[Boiler_A_Fg_Ic5_Mass_Fraction]*[Lhv_Ic5])*239
Boiler_A_Air_Required_For_H2_Combustion,[Boiler_A_Fg_Hydrogen_Mass_Fraction]*34.344
Boiler_A_Air_Required_For_Ch4_Combustion,[Boiler_A_Fg_Ch4_Mass_Fraction]*17.265
Boiler_A_Air_Required_For_Ethane_Combustion,[Boiler_A_Fg_Ethane_Mass_Fraction]*16.119
Boiler_A_Air_Required_For_Ethylene_Combustion,[Boiler_A_Fg_Ethylene_Mass_Fraction]*14.807
Boiler_A_Air_Required_For_Propane_Combustion,[Boiler_A_Fg_Propane_Mass_Fraction]*15.703
Boiler_A_Air_Required_For_Nc4_Combustion,[Boiler_A_Fg_Nc4_Mass_Fraction]*15.487
Boiler_A_Air_Required_For_Ic4_Combustion,[Boiler_A_Fg_Ic4_Mass_Fraction]*15.487
Boiler_A_Air_Required_For_Nc5_Combustion,[Boiler_A_Fg_Nc5_Mass_Fraction]*15.353
Boiler_A_Air_Required_For_Ic5_Combustion,[Boiler_A_Fg_Ic5_Mass_Fraction]*15.353
Boiler_A_Ch4_Co2_Combustion,[Boiler_A_Fg_Ch4_Mass_Fraction]*2.744
Boiler_A_Ethane_Co2_Combustion,[Boiler_A_Fg_Ethane_Mass_Fraction]*2.927
Boiler_A_Ethylene_Co2_Combustion,[Boiler_A_Fg_Ethylene_Mass_Fraction]*3.138
Boiler_A_Propane_Co2_Combustion,[Boiler_A_Fg_Propane_Mass_Fraction]*2.994
Boiler_A_Nc4_Co2_Combustion,[Boiler_A_Fg_Nc4_Mass_Fraction]*3.029
Boiler_A_Ic4_Co2_Combustion,[Boiler_A_Fg_Ic4_Mass_Fraction]*3.029
Boiler_A_Nc5_Co2_Combustion,[Boiler_A_Fg_Nc5_Mass_Fraction]*3.05
Boiler_A_Ic5_Co2_Combustion,[Boiler_A_Fg_Ic5_Mass_Fraction]*3.05
Boiler_A_H2_N2_Combustion,[Boiler_A_Fg_Hydrogen_Mass_Fraction]*26.407
Boiler_A_Ch4_N2_Combustion,[Boiler_A_Fg_Ch4_Mass_Fraction]*13.275
Boiler_A_Ethane_N2_Combustion,[Boiler_A_Fg_Ethane_Mass_Fraction]*12.394
Boiler_A_Ethylene_N2_Combustion,[Boiler_A_Fg_Ethylene_Mass_Fraction]*11.385
Boiler_A_Propane_N2_Combustion,[Boiler_A_Fg_Propane_Mass_Fraction]*12.074
Boiler_A_Ic4_N2_Combustion,[Boiler_A_Fg_Ic4_Mass_Fraction]*11.908
Boiler_A_Nc4_N2_Combustion,[Boiler_A_Fg_Nc4_Mass_Fraction]*11.908
Boiler_A_Ic5_N2_Combustion,[Boiler_A_Fg_Ic5_Mass_Fraction]*11.805
Boiler_A_Nc5_N2_Combustion,[Boiler_A_Fg_Nc5_Mass_Fraction]*11.805
Boiler_A_H2_H2O_Combustion,[Boiler_A_Fg_Hydrogen_Mass_Fraction]*8.937
Boiler_A_Ch4_H2O_Combustion,[Boiler_A_Fg_Ch4_Mass_Fraction]*2.246
Boiler_A_Ethane_H2O_Combustion,[Boiler_A_Fg_Ethane_Mass_Fraction]*1.798
Boiler_A_Ethylene_H2O_Combustion,[Boiler_A_Fg_Ethylene_Mass_Fraction]*1.285
Boiler_A_Propane_H2O_Combustion,[Boiler_A_Fg_Propane_Mass_Fraction]*1.634
Boiler_A_Ic4_H2O_Combustion,[Boiler_A_Fg_Nc4_Mass_Fraction]*1.55
Boiler_A_Nc4_H2O_Combustion,[Boiler_A_Fg_Ic4_Mass_Fraction]*1.55
Boiler_A_Ic5_H2O_Combustion,[Boiler_A_Fg_Ic5_Mass_Fraction]*1.498
Boiler_A_Nc5_H2O_Combustion,[Boiler_A_Fg_Nc5_Mass_Fraction]*1.498
Boiler_A_Air_Required_For_Complete_Combustion,[Boiler_A_Air_Required_For_H2_Combustion]+[Boiler_A_Air_Required_For_Ch4_Combustion]+[Boiler_A_Air_Required_For_Ethane_Combustion]+[Boiler_A_Air_Required_For_Ethylene_Combustion]+[Boiler_A_Air_Required_For_Propane_Combustion]+[Boiler_A_Air_Required_For_Nc4_Combustion]+[Boiler_A_Air_Required_For_Ic4_Combustion]+[Boiler_A_Air_Required_For_Nc5_Combustion]+[Boiler_A_Air_Required_For_Ic5_Combustion]
Boiler_A_Co2_Formed,[Boiler_A_Ch4_Co2_Combustion]+[Boiler_A_Ethane_Co2_Combustion]+[Boiler_A_Ethylene_Co2_Combustion]+[Boiler_A_Propane_Co2_Combustion]+[Boiler_A_Nc4_Co2_Combustion]+[Boiler_A_Ic4_Co2_Combustion]+[Boiler_A_Nc5_Co2_Combustion]+[Boiler_A_Ic5_Co2_Combustion]
Boiler_A_N2_Formed,[Boiler_A_H2_N2_Combustion]+[Boiler_A_Ch4_N2_Combustion]+[Boiler_A_Ethane_N2_Combustion]+[Boiler_A_Ethylene_N2_Combustion]+[Boiler_A_Propane_N2_Combustion]+[Boiler_A_Ic4_N2_Combustion]+[Boiler_A_Nc4_N2_Combustion]+[Boiler_A_Ic5_N2_Combustion]+[Boiler_A_Nc5_N2_Combustion]
Boiler_A_H2O_Formed,[Boiler_A_H2_H2O_Combustion]+[Boiler_A_Ch4_H2O_Combustion]+[Boiler_A_Ethane_H2O_Combustion]+[Boiler_A_Ethylene_H2O_Combustion]+[Boiler_A_Propane_H2O_Combustion]+[Boiler_A_Ic4_H2O_Combustion]+[Boiler_A_Nc4_H2O_Combustion]+[Boiler_A_Ic5_H2O_Combustion]+[Boiler_A_Nc5_H2O_Combustion]
Boiler_A_Vapour_Pressure_Of_H2O,10^(8.07131-(1730.63/(233.426+([Ambient_Temperature_1]))))
Boiler_A_Air_Moisture,[Boiler_A_Vapour_Pressure_Of_H2O]/(760-[Boiler_A_Vapour_Pressure_Of_H2O]*[Relative_Humidity_Clean])*[Relative_Humidity_Clean]*18.015/28.96
Boiler_A_Corrected_Combustion_Air,[Boiler_A_Air_Required_For_Complete_Combustion]/(1-[Boiler_A_Air_Moisture])
Boiler_A_Corrected_Combution_H2O_Formed,[Boiler_A_H2O_Formed]+([Boiler_A_Corrected_Combustion_Air]-[Boiler_A_Air_Required_For_Complete_Combustion])
Boiler_A_Excess_Air,((28.96*[BOILER_A_FLUE_GAS_OXGYGEN])*(([Boiler_A_N2_Formed]/28.01)+([Boiler_A_Corrected_Combution_H2O_Formed]/18.015)+([Boiler_A_Co2_Formed]/44.01))/(20.95-[BOILER_A_FLUE_GAS_OXGYGEN]))
Boiler_A_Air_Fuel_Mass_Ratio,[Boiler_A_Excess_Air]+[Boiler_A_Corrected_Combustion_Air]
Boiler_A_Total_Moisture_With_Air,[Boiler_A_Air_Fuel_Mass_Ratio]*[Boiler_A_Air_Moisture]
Boiler_A_Total_H2O_Per_Kg_Of_Fuel,[Boiler_A_Total_Moisture_With_Air]+[Boiler_A_H2O_Formed]
Boiler_A_Cp_At_Combustion_Temperature,(((28.98641)+1.85398*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)-9.647459*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^2+16.63537*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^3+(0.000117/(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)+57.86644*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^2-36.50624*(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^3+(-0.007374/(([Boiler_A_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.21)
Boiler_A_Air_Cp_For_Sensible_Heat_Corrected,(([Boiler_A_Air_Cp_Ref_T]+[Boiler_A_Cp_At_Combustion_Temperature])/2)/28.96
Boiler_A_Cp_H2_Fuel_Temp,((33.066178)-11.363417*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)+11.432816*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-2.772874*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(-0.158558/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Ch4_Fuel_Temp,((-0.703029)+108.4773*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-42.52157*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+5.862788*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.678565/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Ethane_Fuel_Temp,(6.08160993967773+173.58246031667*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-66.9190547406319*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+9.08912024736972*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.129136456966982/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Propane_Fuel_Temp,(12.6608072783283+232.070245794953*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-70.3446118121155*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+0.60714221002859*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0269571781100411/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Ethylene_Fuel_Temp,(-6.38788+184.4019*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-112.9718*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+28.49593*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+0.31554/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2)*0.239
Boiler_A_Cp_Nc4_Fuel_Temp,(22.1581076705715+292.589410831127*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-85.8165101864775*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-1.01394039648879*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.00634969201331822/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Ic4_Fuel_Temp,(8.32665517242186+344.923323425655*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)--141.649866470373*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-17.402696038734*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0260047492494904/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Nc5_Fuel_Temp,(-36.7350853904756+580.375772029461*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-341.586537384626*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-78.4996542134237*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(1.08616950221781/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Ic5_Fuel_Temp,(-16.1426869390769+517.363683637786*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)-271.314078126683*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-56.1566185580689*(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.317133464208019/(([Boiler_A_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Total_Fuel_At_Ref_Temp,(([Boiler_A_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*6.876+[Boiler_A_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*8.45+([Boiler_A_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*10.02+([Boiler_A_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*12.52+([Boiler_A_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*17.72+([Boiler_A_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*23.79)+([Boiler_A_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*38.26+[Boiler_A_Fg_Ic4_Mass_Fraction]/[Component_Butane_Mw]*23.79+[Boiler_A_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*38.26)))*[Boiler_A_Fg_Mw]
Boiler_A_Cp_Total_Fuel_At_Fuel_Temp,(([Boiler_A_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*[Boiler_A_Cp_H2_Fuel_Temp]+[Boiler_A_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*[Boiler_A_Cp_Ch4_Fuel_Temp]+([Boiler_A_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*[Boiler_A_Cp_Ethylene_Fuel_Temp]+([Boiler_A_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*[Boiler_A_Cp_Ethane_Fuel_Temp]+([Boiler_A_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*[Boiler_A_Cp_Propane_Fuel_Temp]+([Boiler_A_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*[Boiler_A_Cp_Nc4_Fuel_Temp])+([Boiler_A_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_A_Cp_Nc5_Fuel_Temp]+[Boiler_A_Fg_Ic4_Mass_Fraction]/[Boiler_A_Cp_Ic4_Fuel_Temp]*[Component_Butane_Mw]+[Boiler_A_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_A_Cp_Ic5_Fuel_Temp])))*[Boiler_A_Fg_Mw]
Boiler_A_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected,(([Boiler_A_Cp_Total_Fuel_At_Ref_Temp]+[Boiler_A_Cp_Total_Fuel_At_Fuel_Temp])/[Boiler_A_Fg_Mw])/2
Boiler_A_Dry_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_A_Excess_Air]*(1-[Boiler_A_Air_Moisture])+[Boiler_A_N2_Formed]+[Boiler_A_Co2_Formed]
Boiler_A_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_A_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]+[Boiler_A_Total_H2O_Per_Kg_Of_Fuel]
Boiler_A_Flue_Gas_Mw,[Boiler_A_Flue_Gas_Per_Fuel_Mass_Ratio]/([Boiler_A_Co2_Formed]/44.01+[Boiler_A_Total_H2O_Per_Kg_Of_Fuel]/18.015+[Boiler_A_N2_Formed]/28.01+[Boiler_A_Excess_Air]/28.96)
Boiler_A_Cp_Of_Air_At_Stack_Temp,(((28.98641)+1.85398*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)+57.86644*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2-36.50624*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.007374/(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.21)
Boiler_A_Cp_Flue_Gas_Co2_At_Stack_Temp,((24.99735)+55.18696*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)-33.69137*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2+7.948387*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.136638/(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_A_Cp_Flue_Gas_N2_At_Stack_Temp,((28.98641)+1.85398*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_A_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_A_Avg_Cp_Of_Flue_Gas_At_Stack_Temp,([Boiler_A_Cp_Flue_Gas_Co2_At_Stack_Temp]*[Boiler_A_Co2_Formed]/44.01+[Boiler_A_Cp_Flue_Gas_N2_At_Stack_Temp]*[Boiler_A_N2_Formed]/28.01+[Boiler_A_Excess_Air]/28.85*[Boiler_A_Cp_Of_Air_At_Stack_Temp])/([Boiler_A_Flue_Gas_Per_Fuel_Mass_Ratio]/[Boiler_A_Flue_Gas_Mw])/[Boiler_A_Flue_Gas_Mw]
Boiler_A_Cp_Of_H2O_At_Stack_Temp,(8.22+0.00015*([BOILER_A_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_A_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_A_Sensible_Heat_Correction_For_Fuel,"if([Boiler_A_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_A_Main_Fuel_Gas_Temperature]-15.6)<0,0,[Boiler_A_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_A_Main_Fuel_Gas_Temperature]-15.6))"
Boiler_A_Sensbile_Heat_Correction_For_Air,[Boiler_A_Air_Cp_For_Sensible_Heat_Corrected]*([Boiler_A_Combustion_Air_Temperature]-15.6)*[Boiler_A_Air_Fuel_Mass_Ratio]
Boiler_A_Mixed_Lhv_Per_Kg,([Boiler_Lhv])
Boiler_A_Total_Heat_Input_Per_Kg_Of_Fuel,"if([Boiler_A_Status]==0,0,[Boiler_A_Sensible_Heat_Correction_For_Fuel]+[Boiler_A_Sensbile_Heat_Correction_For_Air]+[Boiler_A_Mixed_Lhv_Per_Kg])"
Boiler_A_Heat_Loss_Due_To_Dry_Flue_Gas_L1,"if([Boiler_A_Status]==0,0,[Boiler_A_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]*([Boiler_A_Avg_Cp_Of_Flue_Gas_At_Stack_Temp]*([BOILER_A_STACK_TEMPERATURE]-15.6)))"
Boiler_A_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2,"if([Boiler_A_Status]==0,0,9*[Boiler_A_Fg_Hydrogen_Mass_Fraction]*(584+[Boiler_A_Cp_Of_H2O_At_Stack_Temp]*([BOILER_A_STACK_TEMPERATURE]-[Ambient_Temperature_1])))"
Boiler_A_Heat_Loss_Due_To_H2O_In_Stack_L3,"if([Boiler_A_Status]==0,0,[Boiler_A_Total_H2O_Per_Kg_Of_Fuel]*([BOILER_A_STACK_TEMPERATURE]*1.77251246754294+2494.5133413964-2529.43)/4.184)"
Boiler_A_Heat_Loss_Due_To_Incomplete_Combustionl4,"if([Boiler_A_Status]==0,0,0*10^-6*28*5654*[Boiler_A_Boiler_Load])"
Boiler_A_Total_Boiler_Stack_Loss_Per_Kg_Fuel,"if([Boiler_A_Status]==0,0,[Boiler_A_Heat_Loss_Due_To_Incomplete_Combustionl4]+[Boiler_A_Heat_Loss_Due_To_H2O_In_Stack_L3]+[Boiler_A_Heat_Loss_Due_To_Dry_Flue_Gas_L1]+[Boiler_A_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2])"
Boiler_A_Radiation_Losses,"if([Boiler_A_Status]==0,0,[Boiler_A_Mixed_Lhv_Per_Kg]*(-0.000004*[Boiler_A_Boiler_Load]^3+0.001*[Boiler_A_Boiler_Load]^2-0.0899*[Boiler_A_Boiler_Load]+3.2426)/100)"
Boiler_A_Total_Heat_Loss_Per_Kg_Of_Fuel,"if([Boiler_A_Status]==0,0,[Boiler_A_Total_Boiler_Stack_Loss_Per_Kg_Fuel]+[Boiler_A_Radiation_Losses])"
Boiler_A_Total_Heat_Absorbed_Per_Kg_Of_Fuel,"if([Boiler_A_Status]==0,0,[Boiler_A_Total_Heat_Input_Per_Kg_Of_Fuel]-[Boiler_A_Total_Heat_Loss_Per_Kg_Of_Fuel])"
Boiler_A_Boiler_Indirect_Efficiency,"max(92,if([Boiler_A_Status]==0,0,[Boiler_A_Total_Heat_Absorbed_Per_Kg_Of_Fuel]/[Boiler_A_Total_Heat_Input_Per_Kg_Of_Fuel]*100))"
Boiler_B_Boiler_Load,[BLR_2_HPS_Gen]
Boiler_B_Status,[BLR_2_Status]
Boiler_B_Fuel_Composition_Total,([Boiler_Fg_Ch4_Concentration]+[Boiler_Fg_Ethane_Concentration]+[Boiler_Fg_Ethylene_Concentration]+[Boiler_Fg_Propane_Concentration]+[Boiler_Fg_Nc5_Concentration]+[Boiler_Fg_Ic5_Concentration]+[Boiler_Fg_Ic4_Concentration]+[Boiler_Fg_Nc4_Concentration]+[Boiler_Fg_Hydrogen_Concentration]+[Boiler_Fg_N2_Concentration])
Boiler_B_Fg_Mw,([Normalized_Boiler_B_Fg_Ch4_Concentration]*[Component_Methane_Mw]+[Normalized_Boiler_B_Fg_Ethane_Concentration]*[Component_Ethane_Mw]+[Normalized_Boiler_B_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]+[Normalized_Boiler_B_Fg_Propane_Concentration]*[Component_Propane_Mw]+[Normalized_Boiler_B_Fg_Ic4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_B_Fg_Nc5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_B_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]+[Normalized_Boiler_B_Fg_N2_Concentration]*[Component_Nitrogen_Mw]+[Normalized_Boiler_B_Fg_Nc4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_B_Fg_Ic5_Concentration]*[Component_Pentane_Mw])/100
Boiler_B_Fg_Ch4_Mass_Percentage,[Normalized_Boiler_B_Fg_Ch4_Concentration]*[Component_Methane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Ethane_Mass_Percentage,[Normalized_Boiler_B_Fg_Ethane_Concentration]*[Component_Ethane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Ethylene_Mass_Percentage,[Normalized_Boiler_B_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Propane_Mass_Percentage,[Normalized_Boiler_B_Fg_Propane_Concentration]*[Component_Propane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Nitrogen_Mass_Percentage,[Normalized_Boiler_B_Fg_N2_Concentration]*[Component_Nitrogen_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Hydrogen_Mass_Percentage,[Normalized_Boiler_B_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Ic4_Mass_Percentage,[Normalized_Boiler_B_Fg_Ic4_Concentration]*[Component_Butane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Nc4_Mass_Percentage,[Normalized_Boiler_B_Fg_Nc4_Concentration]*[Component_Butane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Nc5_Mass_Percentage,[Normalized_Boiler_B_Fg_Nc5_Concentration]*[Component_Pentane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Fg_Ic5_Mass_Percentage,[Normalized_Boiler_B_Fg_Ic5_Concentration]*[Component_Pentane_Mw]/[Boiler_B_Fg_Mw]
Boiler_B_Total_Fuel_Compostion_Mass,[Boiler_B_Fg_Ch4_Mass_Percentage]+[Boiler_B_Fg_Ethane_Mass_Percentage]+[Boiler_B_Fg_Ethylene_Mass_Percentage]+[Boiler_B_Fg_Propane_Mass_Percentage]+[Boiler_B_Fg_Hydrogen_Mass_Percentage]+[Boiler_B_Fg_Nitrogen_Mass_Percentage]+[Boiler_B_Fg_Ic4_Mass_Percentage]+[Boiler_B_Fg_Nc4_Mass_Percentage]+[Boiler_B_Fg_Nc5_Mass_Percentage]+[Boiler_B_Fg_Ic5_Mass_Percentage]
Boiler_B_Fg_Ch4_Mass_Fraction,[Boiler_B_Fg_Ch4_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Ethane_Mass_Fraction,[Boiler_B_Fg_Ethane_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Ethylene_Mass_Fraction,[Boiler_B_Fg_Ethylene_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Propane_Mass_Fraction,[Boiler_B_Fg_Propane_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Hydrogen_Mass_Fraction,[Boiler_B_Fg_Hydrogen_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Ic4_Mass_Fraction,[Boiler_B_Fg_Ic4_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Nc4_Mass_Fraction,[Boiler_B_Fg_Nc4_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Nc5_Mass_Fraction,[Boiler_B_Fg_Nc5_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Fg_Ic5_Mass_Fraction,[Boiler_B_Fg_Ic5_Mass_Percentage]/[Boiler_B_Total_Fuel_Compostion_Mass]
Boiler_B_Air_Required_For_H2_Combustion,[Boiler_B_Fg_Hydrogen_Mass_Fraction]*34.344
Boiler_B_Air_Required_For_Ch4_Combustion,[Boiler_B_Fg_Ch4_Mass_Fraction]*17.265
Boiler_B_Air_Required_For_Ethane_Combustion,[Boiler_B_Fg_Ethane_Mass_Fraction]*16.119
Boiler_B_Air_Required_For_Ethylene_Combustion,[Boiler_B_Fg_Ethylene_Mass_Fraction]*14.807
Boiler_B_Air_Required_For_Propane_Combustion,[Boiler_B_Fg_Propane_Mass_Fraction]*15.703
Boiler_B_Air_Required_For_Nc4_Combustion,[Boiler_B_Fg_Nc4_Mass_Fraction]*15.487
Boiler_B_Air_Required_For_Ic4_Combustion,[Boiler_B_Fg_Ic4_Mass_Fraction]*15.487
Boiler_B_Air_Required_For_Nc5_Combustion,[Boiler_B_Fg_Nc5_Mass_Fraction]*15.353
Boiler_B_Air_Required_For_Ic5_Combustion,[Boiler_B_Fg_Ic5_Mass_Fraction]*15.353
Boiler_B_Ch4_Co2_Combustion,[Boiler_B_Fg_Ch4_Mass_Fraction]*2.744
Boiler_B_Ethane_Co2_Combustion,[Boiler_B_Fg_Ethane_Mass_Fraction]*2.927
Boiler_B_Ethylene_Co2_Combustion,[Boiler_B_Fg_Ethylene_Mass_Fraction]*3.138
Boiler_B_Propane_Co2_Combustion,[Boiler_B_Fg_Propane_Mass_Fraction]*2.994
Boiler_B_Nc4_Co2_Combustion,[Boiler_B_Fg_Nc4_Mass_Fraction]*3.029
Boiler_B_Ic4_Co2_Combustion,[Boiler_B_Fg_Ic4_Mass_Fraction]*3.029
Boiler_B_Nc5_Co2_Combustion,[Boiler_B_Fg_Nc5_Mass_Fraction]*3.05
Boiler_B_Ic5_Co2_Combustion,[Boiler_B_Fg_Ic5_Mass_Fraction]*3.05
Boiler_B_H2_N2_Combustion,[Boiler_B_Fg_Hydrogen_Mass_Fraction]*26.407
Boiler_B_Ch4_N2_Combustion,[Boiler_B_Fg_Ch4_Mass_Fraction]*13.275
Boiler_B_Ethane_N2_Combustion,[Boiler_B_Fg_Ethane_Mass_Fraction]*12.394
Boiler_B_Ethylene_N2_Combustion,[Boiler_B_Fg_Ethylene_Mass_Fraction]*11.385
Boiler_B_Propane_N2_Combustion,[Boiler_B_Fg_Propane_Mass_Fraction]*12.074
Boiler_B_Ic4_N2_Combustion,[Boiler_B_Fg_Ic4_Mass_Fraction]*11.908
Boiler_B_Nc4_N2_Combustion,[Boiler_B_Fg_Nc4_Mass_Fraction]*11.908
Boiler_B_Ic5_N2_Combustion,[Boiler_B_Fg_Ic5_Mass_Fraction]*11.805
Boiler_B_Nc5_N2_Combustion,[Boiler_B_Fg_Nc5_Mass_Fraction]*11.805
Boiler_B_H2_H2O_Combustion,[Boiler_B_Fg_Hydrogen_Mass_Fraction]*8.937
Boiler_B_Ch4_H2O_Combustion,[Boiler_B_Fg_Ch4_Mass_Fraction]*2.246
Boiler_B_Ethane_H2O_Combustion,[Boiler_B_Fg_Ethane_Mass_Fraction]*1.798
Boiler_B_Ethylene_H2O_Combustion,[Boiler_B_Fg_Ethylene_Mass_Fraction]*1.285
Boiler_B_Propane_H2O_Combustion,[Boiler_B_Fg_Propane_Mass_Fraction]*1.634
Boiler_B_Ic4_H2O_Combustion,[Boiler_B_Fg_Nc4_Mass_Fraction]*1.55
Boiler_B_Nc4_H2O_Combustion,[Boiler_B_Fg_Ic4_Mass_Fraction]*1.55
Boiler_B_Ic5_H2O_Combustion,[Boiler_B_Fg_Ic5_Mass_Fraction]*1.498
Boiler_B_Nc5_H2O_Combustion,[Boiler_B_Fg_Nc5_Mass_Fraction]*1.498
Boiler_B_Air_Required_For_Complete_Combustion,[Boiler_B_Air_Required_For_H2_Combustion]+[Boiler_B_Air_Required_For_Ch4_Combustion]+[Boiler_B_Air_Required_For_Ethane_Combustion]+[Boiler_B_Air_Required_For_Ethylene_Combustion]+[Boiler_B_Air_Required_For_Propane_Combustion]+[Boiler_B_Air_Required_For_Nc4_Combustion]+[Boiler_B_Air_Required_For_Ic4_Combustion]+[Boiler_B_Air_Required_For_Nc5_Combustion]+[Boiler_B_Air_Required_For_Ic5_Combustion]
Boiler_B_Co2_Formed,[Boiler_B_Ch4_Co2_Combustion]+[Boiler_B_Ethane_Co2_Combustion]+[Boiler_B_Ethylene_Co2_Combustion]+[Boiler_B_Propane_Co2_Combustion]+[Boiler_B_Nc4_Co2_Combustion]+[Boiler_B_Ic4_Co2_Combustion]+[Boiler_B_Nc5_Co2_Combustion]+[Boiler_B_Ic5_Co2_Combustion]
Boiler_B_N2_Formed,[Boiler_B_H2_N2_Combustion]+[Boiler_B_Ch4_N2_Combustion]+[Boiler_B_Ethane_N2_Combustion]+[Boiler_B_Ethylene_N2_Combustion]+[Boiler_B_Propane_N2_Combustion]+[Boiler_B_Ic4_N2_Combustion]+[Boiler_B_Nc4_N2_Combustion]+[Boiler_B_Ic5_N2_Combustion]+[Boiler_B_Nc5_N2_Combustion]
Boiler_B_H2O_Formed,[Boiler_B_H2_H2O_Combustion]+[Boiler_B_Ch4_H2O_Combustion]+[Boiler_B_Ethane_H2O_Combustion]+[Boiler_B_Ethylene_H2O_Combustion]+[Boiler_B_Propane_H2O_Combustion]+[Boiler_B_Ic4_H2O_Combustion]+[Boiler_B_Nc4_H2O_Combustion]+[Boiler_B_Ic5_H2O_Combustion]+[Boiler_B_Nc5_H2O_Combustion]
Boiler_B_Vapour_Pressure_Of_H2O,10^(8.07131-(1730.63/(233.426+([Ambient_Temperature_1]))))
Boiler_B_Air_Moisture,[Boiler_B_Vapour_Pressure_Of_H2O]/(760-[Boiler_B_Vapour_Pressure_Of_H2O]*[Relative_Humidity_Clean])*[Relative_Humidity_Clean]*18.015/28.96
Boiler_B_Corrected_Combustion_Air,[Boiler_B_Air_Required_For_Complete_Combustion]/(1-[Boiler_B_Air_Moisture])
Boiler_B_Corrected_Combution_H2O_Formed,[Boiler_B_H2O_Formed]+([Boiler_B_Corrected_Combustion_Air]-[Boiler_B_Air_Required_For_Complete_Combustion])
Boiler_B_Excess_Air,((28.96*[BOILER_B_FLUE_GAS_OXGYGEN])*(([Boiler_B_N2_Formed]/28.01)+([Boiler_B_Corrected_Combution_H2O_Formed]/18.015)+([Boiler_B_Co2_Formed]/44.01))/(20.95-[BOILER_B_FLUE_GAS_OXGYGEN]))
Boiler_B_Air_Fuel_Mass_Ratio,[Boiler_B_Excess_Air]+[Boiler_B_Corrected_Combustion_Air]
Boiler_B_Total_Moisture_With_Air,[Boiler_B_Air_Fuel_Mass_Ratio]*[Boiler_B_Air_Moisture]
Boiler_B_Total_H2O_Per_Kg_Of_Fuel,[Boiler_B_Total_Moisture_With_Air]+[Boiler_B_H2O_Formed]
Boiler_B_Cp_At_Combustion_Temperature,(((28.98641)+1.85398*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)-9.647459*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^2+16.63537*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^3+(0.000117/(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)+57.86644*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^2-36.50624*(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^3+(-0.007374/(([Boiler_B_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.21)
Boiler_B_Air_Cp_For_Sensible_Heat_Corrected,(([Boiler_B_Air_Cp_Ref_T]+[Boiler_B_Cp_At_Combustion_Temperature])/2)/28.96
Boiler_B_Cp_H2_Fuel_Temp,((33.066178)-11.363417*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)+11.432816*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-2.772874*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(-0.158558/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Ch4_Fuel_Temp,((-0.703029)+108.4773*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-42.52157*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+5.862788*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.678565/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Ethane_Fuel_Temp,(6.08160993967773+173.58246031667*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-66.9190547406319*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+9.08912024736972*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.129136456966982/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Propane_Fuel_Temp,(12.6608072783283+232.070245794953*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-70.3446118121155*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+0.60714221002859*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0269571781100411/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Ethylene_Fuel_Temp,(-6.38788+184.4019*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-112.9718*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+28.49593*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+0.31554/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2)*0.239
Boiler_B_Cp_Nc4_Fuel_Temp,(22.1581076705715+292.589410831127*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-85.8165101864775*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-1.01394039648879*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.00634969201331822/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Ic4_Fuel_Temp,(8.32665517242186+344.923323425655*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)--141.649866470373*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-17.402696038734*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0260047492494904/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Nc5_Fuel_Temp,(-36.7350853904756+580.375772029461*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-341.586537384626*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-78.4996542134237*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(1.08616950221781/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Ic5_Fuel_Temp,(-16.1426869390769+517.363683637786*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)-271.314078126683*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-56.1566185580689*(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.317133464208019/(([Boiler_B_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Total_Fuel_At_Ref_Temp,(([Boiler_B_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*6.876+[Boiler_B_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*8.45+([Boiler_B_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*10.02+([Boiler_B_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*12.52+([Boiler_B_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*17.72+([Boiler_B_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*23.79)+([Boiler_B_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*38.26+[Boiler_B_Fg_Ic4_Mass_Fraction]/[Component_Butane_Mw]*23.79+[Boiler_B_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*38.26)))*[Boiler_B_Fg_Mw]
Boiler_B_Cp_Total_Fuel_At_Fuel_Temp,(([Boiler_B_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*[Boiler_B_Cp_H2_Fuel_Temp]+[Boiler_B_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*[Boiler_B_Cp_Ch4_Fuel_Temp]+([Boiler_B_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*[Boiler_B_Cp_Ethylene_Fuel_Temp]+([Boiler_B_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*[Boiler_B_Cp_Ethane_Fuel_Temp]+([Boiler_B_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*[Boiler_B_Cp_Propane_Fuel_Temp]+([Boiler_B_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*[Boiler_B_Cp_Nc4_Fuel_Temp])+([Boiler_B_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_B_Cp_Nc5_Fuel_Temp]+[Boiler_B_Fg_Ic4_Mass_Fraction]/[Boiler_B_Cp_Ic4_Fuel_Temp]*[Component_Butane_Mw]+[Boiler_B_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_B_Cp_Ic5_Fuel_Temp])))*[Boiler_B_Fg_Mw]
Boiler_B_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected,(([Boiler_B_Cp_Total_Fuel_At_Ref_Temp]+[Boiler_B_Cp_Total_Fuel_At_Fuel_Temp])/[Boiler_B_Fg_Mw])/2
Boiler_B_Dry_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_B_Excess_Air]*(1-[Boiler_B_Air_Moisture])+[Boiler_B_N2_Formed]+[Boiler_B_Co2_Formed]
Boiler_B_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_B_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]+[Boiler_B_Total_H2O_Per_Kg_Of_Fuel]
Boiler_B_Flue_Gas_Mw,[Boiler_B_Flue_Gas_Per_Fuel_Mass_Ratio]/([Boiler_B_Co2_Formed]/44.01+[Boiler_B_Total_H2O_Per_Kg_Of_Fuel]/18.015+[Boiler_B_N2_Formed]/28.01+[Boiler_B_Excess_Air]/28.96)
Boiler_B_Cp_Of_Air_At_Stack_Temp,(((28.98641)+1.85398*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)+57.86644*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2-36.50624*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.007374/(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.21)
Boiler_B_Cp_Flue_Gas_Co2_At_Stack_Temp,((24.99735)+55.18696*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)-33.69137*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2+7.948387*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.136638/(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_B_Cp_Flue_Gas_N2_At_Stack_Temp,((28.98641)+1.85398*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_B_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_B_Avg_Cp_Of_Flue_Gas_At_Stack_Temp,([Boiler_B_Cp_Flue_Gas_Co2_At_Stack_Temp]*[Boiler_B_Co2_Formed]/44.01+[Boiler_B_Cp_Flue_Gas_N2_At_Stack_Temp]*[Boiler_B_N2_Formed]/28.01+[Boiler_B_Excess_Air]/28.85*[Boiler_B_Cp_Of_Air_At_Stack_Temp])/([Boiler_B_Flue_Gas_Per_Fuel_Mass_Ratio]/[Boiler_B_Flue_Gas_Mw])/[Boiler_B_Flue_Gas_Mw]
Boiler_B_Cp_Of_H2O_At_Stack_Temp,(8.22+0.00015*([BOILER_B_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_B_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_B_Sensible_Heat_Correction_For_Fuel,"if([Boiler_B_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_B_Main_Fuel_Gas_Temperature]-15.6)<0,0,[Boiler_B_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_B_Main_Fuel_Gas_Temperature]-15.6))"
Boiler_B_Sensbile_Heat_Correction_For_Air,[Boiler_B_Air_Cp_For_Sensible_Heat_Corrected]*([Boiler_B_Combustion_Air_Temperature]-15.6)*[Boiler_B_Air_Fuel_Mass_Ratio]
Boiler_B_Mixed_Lhv_Per_Kg,([Boiler_Lhv])
Boiler_B_Total_Heat_Input_Per_Kg_Of_Fuel,"if([Boiler_B_Status]==0,0,[Boiler_B_Sensible_Heat_Correction_For_Fuel]+[Boiler_B_Sensbile_Heat_Correction_For_Air]+[Boiler_B_Mixed_Lhv_Per_Kg])"
Boiler_B_Heat_Loss_Due_To_Dry_Flue_Gas_L1,"if([Boiler_B_Status]==0,0,[Boiler_B_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]*([Boiler_B_Avg_Cp_Of_Flue_Gas_At_Stack_Temp]*([BOILER_B_STACK_TEMPERATURE]-15.6)))"
Boiler_B_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2,"if([Boiler_B_Status]==0,0,9*[Boiler_B_Fg_Hydrogen_Mass_Fraction]*(584+[Boiler_B_Cp_Of_H2O_At_Stack_Temperature]*([BOILER_B_STACK_TEMPERATURE]-[Ambient_Temperature_1])))"
Boiler_B_Heat_Loss_Due_To_H2O_In_Stack_L3,"if([Boiler_B_Status]==0,0,[Boiler_B_Total_H2O_Per_Kg_Of_Fuel]*([BOILER_B_STACK_TEMPERATURE]*1.77251246754294+2494.5133413964-2529.43)/4.184)"
Boiler_B_Heat_Loss_Due_To_Incomplete_Combustionl4,"if([Boiler_B_Status]==0,0,0*10^-6*28*5654*[Boiler_B_Boiler_Load])"
Boiler_B_Total_Boiler_Stack_Loss_Per_Kg_Fuel,"if([Boiler_B_Status]==0,0,[Boiler_B_Heat_Loss_Due_To_Incomplete_Combustionl4]+[Boiler_B_Heat_Loss_Due_To_H2O_In_Stack_L3]+[Boiler_B_Heat_Loss_Due_To_Dry_Flue_Gas_L1]+[Boiler_B_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2])"
