tag_name,formula_expression
Boiler_B_Radiation_Losses,"if([Boiler_B_Status]==0,0,[Boiler_B_Mixed_Lhv_Per_Kg]*(-0.000004*[Boiler_B_Boiler_Load]^3+0.001*[Boiler_B_Boiler_Load]^2-0.0899*[Boiler_B_Boiler_Load]+3.2426)/100)"
Boiler_B_Total_Heat_Loss_Per_Kg_Of_Fuel,"if([Boiler_B_Status]==0,0,[Boiler_B_Total_Boiler_Stack_Loss_Per_Kg_Fuel]+[Boiler_B_Radiation_Losses])"
Boiler_B_Total_Heat_Absorbed_Per_Kg_Of_Fuel,"if([Boiler_B_Status]==0,0,[Boiler_B_Total_Heat_Input_Per_Kg_Of_Fuel]-[Boiler_B_Total_Heat_Loss_Per_Kg_Of_Fuel])"
Boiler_B_Boiler_Indirect_Efficiency,"max(92,if([Boiler_B_Status]==0,0,[Boiler_B_Total_Heat_Absorbed_Per_Kg_Of_Fuel]/[Boiler_B_Total_Heat_Input_Per_Kg_Of_Fuel]*100))"
Boiler_C_Boiler_Load,[BLR_3_HPS_Gen]
Boiler_C_Status,[BLR_3_Status]
Boiler_C_Fuel_Composition_Total,([Boiler_Fg_Ch4_Concentration]+[Boiler_Fg_Ethane_Concentration]+[Boiler_Fg_Ethylene_Concentration]+[Boiler_Fg_Propane_Concentration]+[Boiler_Fg_Nc5_Concentration]+[Boiler_Fg_Ic5_Concentration]+[Boiler_Fg_Ic4_Concentration]+[Boiler_Fg_Nc4_Concentration]+[Boiler_Fg_Hydrogen_Concentration]+[Boiler_Fg_N2_Concentration])
Boiler_C_Fg_Mw,([Normalized_Boiler_C_Fg_Ch4_Concentration]*[Component_Methane_Mw]+[Normalized_Boiler_C_Fg_Ethane_Concentration]*[Component_Ethane_Mw]+[Normalized_Boiler_C_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]+[Normalized_Boiler_C_Fg_Propane_Concentration]*[Component_Propane_Mw]+[Normalized_Boiler_C_Fg_Ic4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_C_Fg_Nc5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_C_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]+[Normalized_Boiler_C_Fg_N2_Concentration]*[Component_Nitrogen_Mw]+[Normalized_Boiler_C_Fg_Nc4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_C_Fg_Ic5_Concentration]*[Component_Pentane_Mw])/100
Boiler_C_Fg_Ch4_Mass_Percentage,[Normalized_Boiler_C_Fg_Ch4_Concentration]*[Component_Methane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Ethane_Mass_Percentage,[Normalized_Boiler_C_Fg_Ethane_Concentration]*[Component_Ethane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Ethylene_Mass_Percentage,[Normalized_Boiler_C_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Propane_Mass_Percentage,[Normalized_Boiler_C_Fg_Propane_Concentration]*[Component_Propane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Nitrogen_Mass_Percentage,[Normalized_Boiler_C_Fg_N2_Concentration]*[Component_Nitrogen_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Hydrogen_Mass_Percentage,[Normalized_Boiler_C_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Ic4_Mass_Percentage,[Normalized_Boiler_C_Fg_Ic4_Concentration]*[Component_Butane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Nc4_Mass_Percentage,[Normalized_Boiler_C_Fg_Nc4_Concentration]*[Component_Butane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Nc5_Mass_Percentage,[Normalized_Boiler_C_Fg_Nc5_Concentration]*[Component_Pentane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Fg_Ic5_Mass_Percentage,[Normalized_Boiler_C_Fg_Ic5_Concentration]*[Component_Pentane_Mw]/[Boiler_C_Fg_Mw]
Boiler_C_Total_Fuel_Compostion_Mass,[Boiler_C_Fg_Ch4_Mass_Percentage]+[Boiler_C_Fg_Ethane_Mass_Percentage]+[Boiler_C_Fg_Ethylene_Mass_Percentage]+[Boiler_C_Fg_Propane_Mass_Percentage]+[Boiler_C_Fg_Hydrogen_Mass_Percentage]+[Boiler_C_Fg_Nitrogen_Mass_Percentage]+[Boiler_C_Fg_Ic4_Mass_Percentage]+[Boiler_C_Fg_Nc4_Mass_Percentage]+[Boiler_C_Fg_Nc5_Mass_Percentage]+[Boiler_C_Fg_Ic5_Mass_Percentage]
Boiler_C_Fg_Ch4_Mass_Fraction,[Boiler_C_Fg_Ch4_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Ethane_Mass_Fraction,[Boiler_C_Fg_Ethane_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Ethylene_Mass_Fraction,[Boiler_C_Fg_Ethylene_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Propane_Mass_Fraction,[Boiler_C_Fg_Propane_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Hydrogen_Mass_Fraction,[Boiler_C_Fg_Hydrogen_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Ic4_Mass_Fraction,[Boiler_C_Fg_Ic4_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Nc4_Mass_Fraction,[Boiler_C_Fg_Nc4_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Nc5_Mass_Fraction,[Boiler_C_Fg_Nc5_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Fg_Ic5_Mass_Fraction,[Boiler_C_Fg_Ic5_Mass_Percentage]/[Boiler_C_Total_Fuel_Compostion_Mass]
Boiler_C_Air_Required_For_H2_Combustion,[Boiler_C_Fg_Hydrogen_Mass_Fraction]*34.344
Boiler_C_Air_Required_For_Ch4_Combustion,[Boiler_C_Fg_Ch4_Mass_Fraction]*17.265
Boiler_C_Air_Required_For_Ethane_Combustion,[Boiler_C_Fg_Ethane_Mass_Fraction]*16.119
Boiler_C_Air_Required_For_Ethylene_Combustion,[Boiler_C_Fg_Ethylene_Mass_Fraction]*14.807
Boiler_C_Air_Required_For_Propane_Combustion,[Boiler_C_Fg_Propane_Mass_Fraction]*15.703
Boiler_C_Air_Required_For_Nc4_Combustion,[Boiler_C_Fg_Nc4_Mass_Fraction]*15.487
Boiler_C_Air_Required_For_Ic4_Combustion,[Boiler_C_Fg_Ic4_Mass_Fraction]*15.487
Boiler_C_Air_Required_For_Nc5_Combustion,[Boiler_C_Fg_Nc5_Mass_Fraction]*15.353
Boiler_C_Air_Required_For_Ic5_Combustion,[Boiler_C_Fg_Ic5_Mass_Fraction]*15.353
Boiler_C_Ch4_Co2_Combustion,[Boiler_C_Fg_Ch4_Mass_Fraction]*2.744
Boiler_C_Ethane_Co2_Combustion,[Boiler_C_Fg_Ethane_Mass_Fraction]*2.927
Boiler_C_Ethylene_Co2_Combustion,[Boiler_C_Fg_Ethylene_Mass_Fraction]*3.138
Boiler_C_Propane_Co2_Combustion,[Boiler_C_Fg_Propane_Mass_Fraction]*2.994
Boiler_C_Nc4_Co2_Combustion,[Boiler_C_Fg_Nc4_Mass_Fraction]*3.029
Boiler_C_Ic4_Co2_Combustion,[Boiler_C_Fg_Ic4_Mass_Fraction]*3.029
Boiler_C_Nc5_Co2_Combustion,[Boiler_C_Fg_Nc5_Mass_Fraction]*3.05
Boiler_C_Ic5_Co2_Combustion,[Boiler_C_Fg_Ic5_Mass_Fraction]*3.05
Boiler_C_H2_N2_Combustion,[Boiler_C_Fg_Hydrogen_Mass_Fraction]*26.407
Boiler_C_Ch4_N2_Combustion,[Boiler_C_Fg_Ch4_Mass_Fraction]*13.275
Boiler_C_Ethane_N2_Combustion,[Boiler_C_Fg_Ethane_Mass_Fraction]*12.394
Boiler_C_Ethylene_N2_Combustion,[Boiler_C_Fg_Ethylene_Mass_Fraction]*11.385
Boiler_C_Propane_N2_Combustion,[Boiler_C_Fg_Propane_Mass_Fraction]*12.074
Boiler_C_Ic4_N2_Combustion,[Boiler_C_Fg_Ic4_Mass_Fraction]*11.908
Boiler_C_Nc4_N2_Combustion,[Boiler_C_Fg_Nc4_Mass_Fraction]*11.908
Boiler_C_Ic5_N2_Combustion,[Boiler_C_Fg_Ic5_Mass_Fraction]*11.805
Boiler_C_Nc5_N2_Combustion,[Boiler_C_Fg_Nc5_Mass_Fraction]*11.805
Boiler_C_H2_H2O_Combustion,[Boiler_C_Fg_Hydrogen_Mass_Fraction]*8.937
Boiler_C_Ch4_H2O_Combustion,[Boiler_C_Fg_Ch4_Mass_Fraction]*2.246
Boiler_C_Ethane_H2O_Combustion,[Boiler_C_Fg_Ethane_Mass_Fraction]*1.798
Boiler_C_Ethylene_H2O_Combustion,[Boiler_C_Fg_Ethylene_Mass_Fraction]*1.285
Boiler_C_Propane_H2O_Combustion,[Boiler_C_Fg_Propane_Mass_Fraction]*1.634
Boiler_C_Ic4_H2O_Combustion,[Boiler_C_Fg_Nc4_Mass_Fraction]*1.55
Boiler_C_Nc4_H2O_Combustion,[Boiler_C_Fg_Ic4_Mass_Fraction]*1.55
Boiler_C_Ic5_H2O_Combustion,[Boiler_C_Fg_Ic5_Mass_Fraction]*1.498
Boiler_C_Nc5_H2O_Combustion,[Boiler_C_Fg_Nc5_Mass_Fraction]*1.498
Boiler_C_Air_Required_For_Complete_Combustion,[Boiler_C_Air_Required_For_H2_Combustion]+[Boiler_C_Air_Required_For_Ch4_Combustion]+[Boiler_C_Air_Required_For_Ethane_Combustion]+[Boiler_C_Air_Required_For_Ethylene_Combustion]+[Boiler_C_Air_Required_For_Propane_Combustion]+[Boiler_C_Air_Required_For_Nc4_Combustion]+[Boiler_C_Air_Required_For_Ic4_Combustion]+[Boiler_C_Air_Required_For_Nc5_Combustion]+[Boiler_C_Air_Required_For_Ic5_Combustion]
Boiler_C_Co2_Formed,[Boiler_C_Ch4_Co2_Combustion]+[Boiler_C_Ethane_Co2_Combustion]+[Boiler_C_Ethylene_Co2_Combustion]+[Boiler_C_Propane_Co2_Combustion]+[Boiler_C_Nc4_Co2_Combustion]+[Boiler_C_Ic4_Co2_Combustion]+[Boiler_C_Nc5_Co2_Combustion]+[Boiler_C_Ic5_Co2_Combustion]
Boiler_C_N2_Formed,[Boiler_C_H2_N2_Combustion]+[Boiler_C_Ch4_N2_Combustion]+[Boiler_C_Ethane_N2_Combustion]+[Boiler_C_Ethylene_N2_Combustion]+[Boiler_C_Propane_N2_Combustion]+[Boiler_C_Ic4_N2_Combustion]+[Boiler_C_Nc4_N2_Combustion]+[Boiler_C_Ic5_N2_Combustion]+[Boiler_C_Nc5_N2_Combustion]
Boiler_C_H2O_Formed,[Boiler_C_H2_H2O_Combustion]+[Boiler_C_Ch4_H2O_Combustion]+[Boiler_C_Ethane_H2O_Combustion]+[Boiler_C_Ethylene_H2O_Combustion]+[Boiler_C_Propane_H2O_Combustion]+[Boiler_C_Ic4_H2O_Combustion]+[Boiler_C_Nc4_H2O_Combustion]+[Boiler_C_Ic5_H2O_Combustion]+[Boiler_C_Nc5_H2O_Combustion]
Boiler_C_Vapour_Pressure_Of_H2O,10^(8.07131-(1730.63/(233.426+([Ambient_Temperature_1]))))
Boiler_C_Air_Moisture,[Boiler_C_Vapour_Pressure_Of_H2O]/(760-[Boiler_C_Vapour_Pressure_Of_H2O]*[Relative_Humidity_Clean])*[Relative_Humidity_Clean]*18.015/28.96
Boiler_C_Corrected_Combustion_Air,[Boiler_C_Air_Required_For_Complete_Combustion]/(1-[Boiler_C_Air_Moisture])
Boiler_C_Corrected_Combution_H2O_Formed,[Boiler_C_H2O_Formed]+([Boiler_C_Corrected_Combustion_Air]-[Boiler_C_Air_Required_For_Complete_Combustion])
Boiler_C_Excess_Air,((28.96*[BOILER_C_FLUE_GAS_OXGYGEN])*(([Boiler_C_N2_Formed]/28.01)+([Boiler_C_Corrected_Combution_H2O_Formed]/18.015)+([Boiler_C_Co2_Formed]/44.01))/(20.95-[BOILER_C_FLUE_GAS_OXGYGEN]))
Boiler_C_Air_Fuel_Mass_Ratio,[Boiler_C_Excess_Air]+[Boiler_C_Corrected_Combustion_Air]
Boiler_C_Total_Moisture_With_Air,[Boiler_C_Air_Fuel_Mass_Ratio]*[Boiler_C_Air_Moisture]
Boiler_C_Total_H2O_Per_Kg_Of_Fuel,[Boiler_C_Total_Moisture_With_Air]+[Boiler_C_H2O_Formed]
Boiler_C_Cp_At_Combustion_Temperature,(((28.98641)+1.85398*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)-9.647459*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^2+16.63537*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^3+(0.000117/(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)+57.86644*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^2-36.50624*(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^3+(-0.007374/(([Boiler_C_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.21)
Boiler_C_Air_Cp_For_Sensible_Heat_Corrected,(([Boiler_C_Air_Cp_Ref_T]+[Boiler_C_Cp_At_Combustion_Temperature])/2)/28.96
Boiler_C_Cp_H2_Fuel_Temp,((33.066178)-11.363417*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)+11.432816*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-2.772874*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(-0.158558/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Ch4_Fuel_Temp,((-0.703029)+108.4773*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-42.52157*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+5.862788*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.678565/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Ethane_Fuel_Temp,(6.08160993967773+173.58246031667*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-66.9190547406319*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+9.08912024736972*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.129136456966982/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Propane_Fuel_Temp,(12.6608072783283+232.070245794953*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-70.3446118121155*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+0.60714221002859*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0269571781100411/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Ethylene_Fuel_Temp,(-6.38788+184.4019*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-112.9718*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+28.49593*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+0.31554/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2)*0.239
Boiler_C_Cp_Nc4_Fuel_Temp,(22.1581076705715+292.589410831127*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-85.8165101864775*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-1.01394039648879*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.00634969201331822/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Ic4_Fuel_Temp,(8.32665517242186+344.923323425655*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)--141.649866470373*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-17.402696038734*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0260047492494904/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Nc5_Fuel_Temp,(-36.7350853904756+580.375772029461*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-341.586537384626*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-78.4996542134237*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(1.08616950221781/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Ic5_Fuel_Temp,(-16.1426869390769+517.363683637786*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)-271.314078126683*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-56.1566185580689*(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.317133464208019/(([Boiler_C_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Total_Fuel_At_Ref_Temp,(([Boiler_C_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*6.876+[Boiler_C_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*8.45+([Boiler_C_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*10.02+([Boiler_C_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*12.52+([Boiler_C_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*17.72+([Boiler_C_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*23.79)+([Boiler_C_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*38.26+[Boiler_C_Fg_Ic4_Mass_Fraction]/[Component_Butane_Mw]*23.79+[Boiler_C_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*38.26)))*[Boiler_C_Fg_Mw]
Boiler_C_Cp_Total_Fuel_At_Fuel_Temp,(([Boiler_C_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*[Boiler_C_Cp_H2_Fuel_Temp]+[Boiler_C_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*[Boiler_C_Cp_Ch4_Fuel_Temp]+([Boiler_C_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*[Boiler_C_Cp_Ethylene_Fuel_Temp]+([Boiler_C_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*[Boiler_C_Cp_Ethane_Fuel_Temp]+([Boiler_C_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*[Boiler_C_Cp_Propane_Fuel_Temp]+([Boiler_C_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*[Boiler_C_Cp_Nc4_Fuel_Temp])+([Boiler_C_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_C_Cp_Nc5_Fuel_Temp]+[Boiler_C_Fg_Ic4_Mass_Fraction]/[Boiler_C_Cp_Ic4_Fuel_Temp]*[Component_Butane_Mw]+[Boiler_C_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_C_Cp_Ic5_Fuel_Temp])))*[Boiler_C_Fg_Mw]
Boiler_C_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected,(([Boiler_C_Cp_Total_Fuel_At_Ref_Temp]+[Boiler_C_Cp_Total_Fuel_At_Fuel_Temp])/[Boiler_C_Fg_Mw])/2
Boiler_C_Dry_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_C_Excess_Air]*(1-[Boiler_C_Air_Moisture])+[Boiler_C_N2_Formed]+[Boiler_C_Co2_Formed]
Boiler_C_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_C_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]+[Boiler_C_Total_H2O_Per_Kg_Of_Fuel]
Boiler_C_Flue_Gas_Mw,[Boiler_C_Flue_Gas_Per_Fuel_Mass_Ratio]/([Boiler_C_Co2_Formed]/44.01+[Boiler_C_Total_H2O_Per_Kg_Of_Fuel]/18.015+[Boiler_C_N2_Formed]/28.01+[Boiler_C_Excess_Air]/28.96)
Boiler_C_Cp_Of_Air_At_Stack_Temp,(((28.98641)+1.85398*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)+57.86644*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2-36.50624*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.007374/(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.21)
Boiler_C_Cp_Flue_Gas_Co2_At_Stack_Temp,((24.99735)+55.18696*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)-33.69137*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2+7.948387*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.136638/(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_C_Cp_Flue_Gas_N2_At_Stack_Temp,((28.98641)+1.85398*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_C_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_C_Avg_Cp_Of_Flue_Gas_At_Stack_Temp,([Boiler_C_Cp_Flue_Gas_Co2_At_Stack_Temp]*[Boiler_C_Co2_Formed]/44.01+[Boiler_C_Cp_Flue_Gas_N2_At_Stack_Temp]*[Boiler_C_N2_Formed]/28.01+[Boiler_C_Excess_Air]/28.85*[Boiler_C_Cp_Of_Air_At_Stack_Temp])/([Boiler_C_Flue_Gas_Per_Fuel_Mass_Ratio]/[Boiler_C_Flue_Gas_Mw])/[Boiler_C_Flue_Gas_Mw]
Boiler_C_Cp_Of_H2O_At_Stack_Temp,(8.22+0.00015*([BOILER_C_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_C_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_C_Sensible_Heat_Correction_For_Fuel,"if([Boiler_C_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_C_Main_Fuel_Gas_Temperature]-15.6)<0,0,[Boiler_C_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_C_Main_Fuel_Gas_Temperature]-15.6))"
Boiler_C_Sensbile_Heat_Correction_For_Air,[Boiler_C_Air_Cp_For_Sensible_Heat_Corrected]*([Boiler_C_Combustion_Air_Temperature]-15.6)*[Boiler_C_Air_Fuel_Mass_Ratio]
Boiler_C_Mixed_Lhv_Per_Kg,([Boiler_Lhv])
Boiler_C_Total_Heat_Input_Per_Kg_Of_Fuel,"if([Boiler_C_Status]==0,0,[Boiler_C_Sensible_Heat_Correction_For_Fuel]+[Boiler_C_Sensbile_Heat_Correction_For_Air]+[Boiler_C_Mixed_Lhv_Per_Kg])"
Boiler_C_Heat_Loss_Due_To_Dry_Flue_Gas_L1,"if([Boiler_C_Status]==0,0,[Boiler_C_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]*([Boiler_C_Avg_Cp_Of_Flue_Gas_At_Stack_Temp]*([BOILER_C_STACK_TEMPERATURE]-15.6)))"
Boiler_C_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2,"if([Boiler_C_Status]==0,0,9*[Boiler_C_Fg_Hydrogen_Mass_Fraction]*(584+([Boiler_C_Cp_Of_H2O_At_Stack_Temp]*([BOILER_C_STACK_TEMPERATURE]-[Ambient_Temperature_1]))))"
Boiler_C_Heat_Loss_Due_To_H2O_In_Stack_L3,"if([Boiler_C_Status]==0,0,[Boiler_C_Total_H2O_Per_Kg_Of_Fuel]*([BOILER_C_STACK_TEMPERATURE]*1.77251246754294+2494.5133413964-2529.43)/4.184)"
Boiler_C_Heat_Loss_Due_To_Incomplete_Combustionl4,"if([Boiler_C_Status]==0,0,0*10^-6*28*5654*[Boiler_C_Boiler_Load])"
Boiler_C_Total_Boiler_Stack_Loss_Per_Kg_Fuel,"if([Boiler_C_Status]==0,0,[Boiler_C_Heat_Loss_Due_To_Incomplete_Combustionl4]+[Boiler_C_Heat_Loss_Due_To_H2O_In_Stack_L3]+[Boiler_C_Heat_Loss_Due_To_Dry_Flue_Gas_L1]+[Boiler_C_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2])"
Boiler_C_Radiation_Losses,"if([Boiler_C_Status]==0,0,[Boiler_C_Mixed_Lhv_Per_Kg]*(-0.000004*[Boiler_C_Boiler_Load]^3+0.001*[Boiler_C_Boiler_Load]^2-0.0899*[Boiler_C_Boiler_Load]+3.2426)/100)"
Boiler_C_Total_Heat_Loss_Per_Kg_Of_Fuel,"if([Boiler_C_Status]==0,0,[Boiler_C_Total_Boiler_Stack_Loss_Per_Kg_Fuel]+[Boiler_C_Radiation_Losses])"
Boiler_C_Total_Heat_Absorbed_Per_Kg_Of_Fuel,"if([Boiler_C_Status]==0,0,[Boiler_C_Total_Heat_Input_Per_Kg_Of_Fuel]-[Boiler_C_Total_Heat_Loss_Per_Kg_Of_Fuel])"
Boiler_C_Boiler_Indirect_Efficiency,"max(92,if([Boiler_C_Status]==0,0,[Boiler_C_Total_Heat_Absorbed_Per_Kg_Of_Fuel]/[Boiler_C_Total_Heat_Input_Per_Kg_Of_Fuel]*100))"
Boiler_D_Boiler_Load,[BLR_4_HPS_Gen]
Boiler_D_Status,[BLR_4_Status]
Boiler_D_Fuel_Composition_Total,([Boiler_Fg_Ch4_Concentration]+[Boiler_Fg_Ethane_Concentration]+[Boiler_Fg_Ethylene_Concentration]+[Boiler_Fg_Propane_Concentration]+[Boiler_Fg_Nc5_Concentration]+[Boiler_Fg_Ic5_Concentration]+[Boiler_Fg_Ic4_Concentration]+[Boiler_Fg_Nc4_Concentration]+[Boiler_Fg_Hydrogen_Concentration]+[Boiler_Fg_N2_Concentration])
Boiler_D_Fg_Mw,([Normalized_Boiler_D_Fg_Ch4_Concentration]*[Component_Methane_Mw]+[Normalized_Boiler_D_Fg_Ethane_Concentration]*[Component_Ethane_Mw]+[Normalized_Boiler_D_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]+[Normalized_Boiler_D_Fg_Propane_Concentration]*[Component_Propane_Mw]+[Normalized_Boiler_D_Fg_Ic4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_D_Fg_Nc5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_D_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]+[Normalized_Boiler_D_Fg_N2_Concentration]*[Component_Nitrogen_Mw]+[Normalized_Boiler_D_Fg_Nc4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_D_Fg_Ic5_Concentration]*[Component_Pentane_Mw])/100
Boiler_D_Fg_Ch4_Mass_Percentage,[Normalized_Boiler_D_Fg_Ch4_Concentration]*[Component_Methane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Ethane_Mass_Percentage,[Normalized_Boiler_D_Fg_Ethane_Concentration]*[Component_Ethane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Ethylene_Mass_Percentage,[Normalized_Boiler_D_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Propane_Mass_Percentage,[Normalized_Boiler_D_Fg_Propane_Concentration]*[Component_Propane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Nitrogen_Mass_Percentage,[Normalized_Boiler_D_Fg_N2_Concentration]*[Component_Nitrogen_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Hydrogen_Mass_Percentage,[Normalized_Boiler_D_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Ic4_Mass_Percentage,[Normalized_Boiler_D_Fg_Ic4_Concentration]*[Component_Butane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Nc4_Mass_Percentage,[Normalized_Boiler_D_Fg_Nc4_Concentration]*[Component_Butane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Nc5_Mass_Percentage,[Normalized_Boiler_D_Fg_Nc5_Concentration]*[Component_Pentane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Fg_Ic5_Mass_Percentage,[Normalized_Boiler_D_Fg_Ic5_Concentration]*[Component_Pentane_Mw]/[Boiler_D_Fg_Mw]
Boiler_D_Total_Fuel_Compostion_Mass,[Boiler_D_Fg_Ch4_Mass_Percentage]+[Boiler_D_Fg_Ethane_Mass_Percentage]+[Boiler_D_Fg_Ethylene_Mass_Percentage]+[Boiler_D_Fg_Propane_Mass_Percentage]+[Boiler_D_Fg_Hydrogen_Mass_Percentage]+[Boiler_D_Fg_Nitrogen_Mass_Percentage]+[Boiler_D_Fg_Ic4_Mass_Percentage]+[Boiler_D_Fg_Nc4_Mass_Percentage]+[Boiler_D_Fg_Nc5_Mass_Percentage]+[Boiler_D_Fg_Ic5_Mass_Percentage]
Boiler_D_Fg_Ch4_Mass_Fraction,[Boiler_D_Fg_Ch4_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Ethane_Mass_Fraction,[Boiler_D_Fg_Ethane_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Ethylene_Mass_Fraction,[Boiler_D_Fg_Ethylene_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Propane_Mass_Fraction,[Boiler_D_Fg_Propane_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Hydrogen_Mass_Fraction,[Boiler_D_Fg_Hydrogen_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Ic4_Mass_Fraction,[Boiler_D_Fg_Ic4_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Nc4_Mass_Fraction,[Boiler_D_Fg_Nc4_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Nc5_Mass_Fraction,[Boiler_D_Fg_Nc5_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Fg_Ic5_Mass_Fraction,[Boiler_D_Fg_Ic5_Mass_Percentage]/[Boiler_D_Total_Fuel_Compostion_Mass]
Boiler_D_Air_Required_For_H2_Combustion,[Boiler_D_Fg_Hydrogen_Mass_Fraction]*34.344
Boiler_D_Air_Required_For_Ch4_Combustion,[Boiler_D_Fg_Ch4_Mass_Fraction]*17.265
Boiler_D_Air_Required_For_Ethane_Combustion,[Boiler_D_Fg_Ethane_Mass_Fraction]*16.119
Boiler_D_Air_Required_For_Ethylene_Combustion,[Boiler_D_Fg_Ethylene_Mass_Fraction]*14.807
Boiler_D_Air_Required_For_Propane_Combustion,[Boiler_D_Fg_Propane_Mass_Fraction]*15.703
Boiler_D_Air_Required_For_Nc4_Combustion,[Boiler_D_Fg_Nc4_Mass_Fraction]*15.487
Boiler_D_Air_Required_For_Ic4_Combustion,[Boiler_D_Fg_Ic4_Mass_Fraction]*15.487
Boiler_D_Air_Required_For_Nc5_Combustion,[Boiler_D_Fg_Nc5_Mass_Fraction]*15.353
Boiler_D_Air_Required_For_Ic5_Combustion,[Boiler_D_Fg_Ic5_Mass_Fraction]*15.353
Boiler_D_Ch4_Co2_Combustion,[Boiler_D_Fg_Ch4_Mass_Fraction]*2.744
Boiler_D_Ethane_Co2_Combustion,[Boiler_D_Fg_Ethane_Mass_Fraction]*2.927
Boiler_D_Ethylene_Co2_Combustion,[Boiler_D_Fg_Ethylene_Mass_Fraction]*3.138
Boiler_D_Propane_Co2_Combustion,[Boiler_D_Fg_Propane_Mass_Fraction]*2.994
Boiler_D_Nc4_Co2_Combustion,[Boiler_D_Fg_Nc4_Mass_Fraction]*3.029
Boiler_D_Ic4_Co2_Combustion,[Boiler_D_Fg_Ic4_Mass_Fraction]*3.029
Boiler_D_Nc5_Co2_Combustion,[Boiler_D_Fg_Nc5_Mass_Fraction]*3.05
Boiler_D_Ic5_Co2_Combustion,[Boiler_D_Fg_Ic5_Mass_Fraction]*3.05
Boiler_D_H2_N2_Combustion,[Boiler_D_Fg_Hydrogen_Mass_Fraction]*26.407
Boiler_D_Ch4_N2_Combustion,[Boiler_D_Fg_Ch4_Mass_Fraction]*13.275
Boiler_D_Ethane_N2_Combustion,[Boiler_D_Fg_Ethane_Mass_Fraction]*12.394
Boiler_D_Ethylene_N2_Combustion,[Boiler_D_Fg_Ethylene_Mass_Fraction]*11.385
Boiler_D_Propane_N2_Combustion,[Boiler_D_Fg_Propane_Mass_Fraction]*12.074
Boiler_D_Ic4_N2_Combustion,[Boiler_D_Fg_Ic4_Mass_Fraction]*11.908
Boiler_D_Nc4_N2_Combustion,[Boiler_D_Fg_Nc4_Mass_Fraction]*11.908
Boiler_D_Ic5_N2_Combustion,[Boiler_D_Fg_Ic5_Mass_Fraction]*11.805
Boiler_D_Nc5_N2_Combustion,[Boiler_D_Fg_Nc5_Mass_Fraction]*11.805
Boiler_D_H2_H2O_Combustion,[Boiler_D_Fg_Hydrogen_Mass_Fraction]*8.937
Boiler_D_Ch4_H2O_Combustion,[Boiler_D_Fg_Ch4_Mass_Fraction]*2.246
Boiler_D_Ethane_H2O_Combustion,[Boiler_D_Fg_Ethane_Mass_Fraction]*1.798
Boiler_D_Ethylene_H2O_Combustion,[Boiler_D_Fg_Ethylene_Mass_Fraction]*1.285
Boiler_D_Propane_H2O_Combustion,[Boiler_D_Fg_Propane_Mass_Fraction]*1.634
Boiler_D_Ic4_H2O_Combustion,[Boiler_D_Fg_Nc4_Mass_Fraction]*1.55
Boiler_D_Nc4_H2O_Combustion,[Boiler_D_Fg_Ic4_Mass_Fraction]*1.55
Boiler_D_Ic5_H2O_Combustion,[Boiler_D_Fg_Ic5_Mass_Fraction]*1.498
Boiler_D_Nc5_H2O_Combustion,[Boiler_D_Fg_Nc5_Mass_Fraction]*1.498
Boiler_D_Air_Required_For_Complete_Combustion,[Boiler_D_Air_Required_For_H2_Combustion]+[Boiler_D_Air_Required_For_Ch4_Combustion]+[Boiler_D_Air_Required_For_Ethane_Combustion]+[Boiler_D_Air_Required_For_Ethylene_Combustion]+[Boiler_D_Air_Required_For_Propane_Combustion]+[Boiler_D_Air_Required_For_Nc4_Combustion]+[Boiler_D_Air_Required_For_Ic4_Combustion]+[Boiler_D_Air_Required_For_Nc5_Combustion]+[Boiler_D_Air_Required_For_Ic5_Combustion]
Boiler_D_Co2_Formed,[Boiler_D_Ch4_Co2_Combustion]+[Boiler_D_Ethane_Co2_Combustion]+[Boiler_D_Ethylene_Co2_Combustion]+[Boiler_D_Propane_Co2_Combustion]+[Boiler_D_Nc4_Co2_Combustion]+[Boiler_D_Ic4_Co2_Combustion]+[Boiler_D_Nc5_Co2_Combustion]+[Boiler_D_Ic5_Co2_Combustion]
Boiler_D_N2_Formed,[Boiler_D_H2_N2_Combustion]+[Boiler_D_Ch4_N2_Combustion]+[Boiler_D_Ethane_N2_Combustion]+[Boiler_D_Ethylene_N2_Combustion]+[Boiler_D_Propane_N2_Combustion]+[Boiler_D_Ic4_N2_Combustion]+[Boiler_D_Nc4_N2_Combustion]+[Boiler_D_Ic5_N2_Combustion]+[Boiler_D_Nc5_N2_Combustion]
Boiler_D_H2O_Formed,[Boiler_D_H2_H2O_Combustion]+[Boiler_D_Ch4_H2O_Combustion]+[Boiler_D_Ethane_H2O_Combustion]+[Boiler_D_Ethylene_H2O_Combustion]+[Boiler_D_Propane_H2O_Combustion]+[Boiler_D_Ic4_H2O_Combustion]+[Boiler_D_Nc4_H2O_Combustion]+[Boiler_D_Ic5_H2O_Combustion]+[Boiler_D_Nc5_H2O_Combustion]
Boiler_D_Vapour_Pressure_Of_H2O,10^(8.07131-(1730.63/(233.426+([Ambient_Temperature_1]))))
Boiler_D_Air_Moisture,[Boiler_D_Vapour_Pressure_Of_H2O]/(760-[Boiler_D_Vapour_Pressure_Of_H2O]*[Relative_Humidity_Clean])*[Relative_Humidity_Clean]*18.015/28.96
Boiler_D_Corrected_Combustion_Air,[Boiler_D_Air_Required_For_Complete_Combustion]/(1-[Boiler_D_Air_Moisture])
Boiler_D_Corrected_Combution_H2O_Formed,[Boiler_D_H2O_Formed]+([Boiler_D_Corrected_Combustion_Air]-[Boiler_D_Air_Required_For_Complete_Combustion])
Boiler_D_Excess_Air,((28.96*[BOILER_D_FLUE_GAS_OXGYGEN])*(([Boiler_D_N2_Formed]/28.01)+([Boiler_D_Corrected_Combution_H2O_Formed]/18.015)+([Boiler_D_Co2_Formed]/44.01))/(20.95-[BOILER_D_FLUE_GAS_OXGYGEN]))
Boiler_D_Air_Fuel_Mass_Ratio,[Boiler_D_Excess_Air]+[Boiler_D_Corrected_Combustion_Air]
Boiler_D_Total_Moisture_With_Air,[Boiler_D_Air_Fuel_Mass_Ratio]*[Boiler_D_Air_Moisture]
Boiler_D_Total_H2O_Per_Kg_Of_Fuel,[Boiler_D_Total_Moisture_With_Air]+[Boiler_D_H2O_Formed]
Boiler_D_Cp_At_Combustion_Temperature,(((28.98641)+1.85398*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)-9.647459*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^2+16.63537*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^3+(0.000117/(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)+57.86644*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^2-36.50624*(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^3+(-0.007374/(([Boiler_D_Combustion_Air_Temperature]+273.15)/1000)^2))*0.239*0.21)
Boiler_D_Air_Cp_For_Sensible_Heat_Corrected,(([Boiler_D_Air_Cp_Ref_T]+[Boiler_D_Cp_At_Combustion_Temperature])/2)/28.96
Boiler_D_Cp_H2_Fuel_Temp,((33.066178)-11.363417*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)+11.432816*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-2.772874*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(-0.158558/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Ch4_Fuel_Temp,((-0.703029)+108.4773*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-42.52157*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+5.862788*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.678565/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Ethane_Fuel_Temp,(6.08160993967773+173.58246031667*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-66.9190547406319*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+9.08912024736972*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.129136456966982/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Propane_Fuel_Temp,(12.6608072783283+232.070245794953*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-70.3446118121155*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+0.60714221002859*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0269571781100411/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Ethylene_Fuel_Temp,(-6.38788+184.4019*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-112.9718*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+28.49593*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+0.31554/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2)*0.239
Boiler_D_Cp_Nc4_Fuel_Temp,(22.1581076705715+292.589410831127*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-85.8165101864775*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-1.01394039648879*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.00634969201331822/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Ic4_Fuel_Temp,(8.32665517242186+344.923323425655*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)--141.649866470373*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-17.402696038734*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0260047492494904/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Nc5_Fuel_Temp,(-36.7350853904756+580.375772029461*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-341.586537384626*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-78.4996542134237*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(1.08616950221781/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Ic5_Fuel_Temp,(-16.1426869390769+517.363683637786*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)-271.314078126683*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-56.1566185580689*(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.317133464208019/(([Boiler_D_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Total_Fuel_At_Ref_Temp,(([Boiler_D_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*6.876+[Boiler_D_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*8.45+([Boiler_D_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*10.02+([Boiler_D_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*12.52+([Boiler_D_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*17.72+([Boiler_D_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*23.79)+([Boiler_D_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*38.26+[Boiler_D_Fg_Ic4_Mass_Fraction]/[Component_Butane_Mw]*23.79+[Boiler_D_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*38.26)))*[Boiler_D_Fg_Mw]
Boiler_D_Cp_Total_Fuel_At_Fuel_Temp,(([Boiler_D_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*[Boiler_D_Cp_H2_Fuel_Temp]+[Boiler_D_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*[Boiler_D_Cp_Ch4_Fuel_Temp]+([Boiler_D_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*[Boiler_D_Cp_Ethylene_Fuel_Temp]+([Boiler_D_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*[Boiler_D_Cp_Ethane_Fuel_Temp]+([Boiler_D_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*[Boiler_D_Cp_Propane_Fuel_Temp]+([Boiler_D_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*[Boiler_D_Cp_Nc4_Fuel_Temp])+([Boiler_D_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_D_Cp_Nc5_Fuel_Temp]+[Boiler_D_Fg_Ic4_Mass_Fraction]/[Boiler_D_Cp_Ic4_Fuel_Temp]*[Component_Butane_Mw]+[Boiler_D_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_D_Cp_Ic5_Fuel_Temp])))*[Boiler_D_Fg_Mw]
Boiler_D_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected,(([Boiler_D_Cp_Total_Fuel_At_Ref_Temp]+[Boiler_D_Cp_Total_Fuel_At_Fuel_Temp])/[Boiler_D_Fg_Mw])/2
Boiler_D_Dry_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_D_Excess_Air]*(1-[Boiler_D_Air_Moisture])+[Boiler_D_N2_Formed]+[Boiler_D_Co2_Formed]
Boiler_D_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_D_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]+[Boiler_D_Total_H2O_Per_Kg_Of_Fuel]
Boiler_D_Flue_Gas_Mw,[Boiler_D_Flue_Gas_Per_Fuel_Mass_Ratio]/([Boiler_D_Co2_Formed]/44.01+[Boiler_D_Total_H2O_Per_Kg_Of_Fuel]/18.015+[Boiler_D_N2_Formed]/28.01+[Boiler_D_Excess_Air]/28.96)
Boiler_D_Cp_Of_Air_At_Stack_Temp,(((28.98641)+1.85398*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)+57.86644*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2-36.50624*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.007374/(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.21)
Boiler_D_Cp_Flue_Gas_Co2_At_Stack_Temp,((24.99735)+55.18696*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)-33.69137*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2+7.948387*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.136638/(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_D_Cp_Flue_Gas_N2_At_Stack_Temp,((28.98641)+1.85398*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_D_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_D_Avg_Cp_Of_Flue_Gas_At_Stack_Temp,([Boiler_D_Cp_Flue_Gas_Co2_At_Stack_Temp]*[Boiler_D_Co2_Formed]/44.01+[Boiler_D_Cp_Flue_Gas_N2_At_Stack_Temp]*[Boiler_D_N2_Formed]/28.01+[Boiler_D_Excess_Air]/28.85*[Boiler_D_Cp_Of_Air_At_Stack_Temp])/([Boiler_D_Flue_Gas_Per_Fuel_Mass_Ratio]/[Boiler_D_Flue_Gas_Mw])/[Boiler_D_Flue_Gas_Mw]
Boiler_D_Cp_Of_H2O_At_Stack_Temp,(8.22+0.00015*([BOILER_D_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_D_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_D_Sensible_Heat_Correction_For_Fuel,"if([Boiler_D_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_D_Main_Fuel_Gas_Temperature]-15.6)<0,0,[Boiler_D_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_D_Main_Fuel_Gas_Temperature]-15.6))"
Boiler_D_Sensbile_Heat_Correction_For_Air,[Boiler_D_Air_Cp_For_Sensible_Heat_Corrected]*([Boiler_D_Combustion_Air_Temperature]-15.6)*[Boiler_D_Air_Fuel_Mass_Ratio]
Boiler_D_Mixed_Lhv_Per_Kg,([Boiler_Lhv])
Boiler_D_Total_Heat_Input_Per_Kg_Of_Fuel,"if([Boiler_D_Status]==0,0,[Boiler_D_Sensible_Heat_Correction_For_Fuel]+[Boiler_D_Sensbile_Heat_Correction_For_Air]+[Boiler_D_Mixed_Lhv_Per_Kg])"
Boiler_D_Heat_Loss_Due_To_Dry_Flue_Gas_L1,"if([Boiler_D_Status]==0,0,[Boiler_D_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]*([Boiler_D_Avg_Cp_Of_Flue_Gas_At_Stack_Temp]*([BOILER_D_STACK_TEMPERATURE]-15.6)))"
Boiler_D_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2,"if([Boiler_D_Status]==0,0,9*([Boiler_D_Fg_Hydrogen_Mass_Fraction])*(584+([Boiler_D_Cp_Of_H2O_At_Stack_Temp]*([BOILER_D_STACK_TEMPERATURE]-[Ambient_Temperature_1]))))"
Boiler_D_Heat_Loss_Due_To_H2O_In_Stack_L3,"if([Boiler_D_Status]==0,0,[Boiler_D_Total_H2O_Per_Kg_Of_Fuel]*([BOILER_D_STACK_TEMPERATURE]*1.77251246754294+2494.5133413964-2529.43)/4.184)"
Boiler_D_Heat_Loss_Due_To_Incomplete_Combustionl4,"if([Boiler_D_Status]==0,0,0*10^-6*28*5654*[Boiler_D_Boiler_Load])"
Boiler_D_Total_Boiler_Stack_Loss_Per_Kg_Fuel,"if([Boiler_D_Status]==0,0,[Boiler_D_Heat_Loss_Due_To_Incomplete_Combustionl4]+[Boiler_D_Heat_Loss_Due_To_H2O_In_Stack_L3]+[Boiler_D_Heat_Loss_Due_To_Dry_Flue_Gas_L1]+[Boiler_D_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2])"
Boiler_D_Radiation_Losses,"if([Boiler_D_Status]==0,0,[Boiler_D_Mixed_Lhv_Per_Kg]*(-0.000004*[Boiler_D_Boiler_Load]^3+0.001*[Boiler_D_Boiler_Load]^2-0.0899*[Boiler_D_Boiler_Load]+3.2426)/100)"
Boiler_D_Total_Heat_Loss_Per_Kg_Of_Fuel,"if([Boiler_D_Status]==0,0,[Boiler_D_Total_Boiler_Stack_Loss_Per_Kg_Fuel]+[Boiler_D_Radiation_Losses])"
Boiler_D_Total_Heat_Absorbed_Per_Kg_Of_Fuel,"if([Boiler_D_Status]==0,0,[Boiler_D_Total_Heat_Input_Per_Kg_Of_Fuel]-[Boiler_D_Total_Heat_Loss_Per_Kg_Of_Fuel])"
Boiler_D_Boiler_Indirect_Efficiency,"max(92,if([Boiler_D_Status]==0,0,[Boiler_D_Total_Heat_Absorbed_Per_Kg_Of_Fuel]/[Boiler_D_Total_Heat_Input_Per_Kg_Of_Fuel]*100))"
Boiler_E_Boiler_Load,[BLR_5_HPS_Gen]
Boiler_E_Status,[BLR_5_Status]
Boiler_E_Fuel_Composition_Total,([Boiler_Fg_Ch4_Concentration]+[Boiler_Fg_Ethane_Concentration]+[Boiler_Fg_Ethylene_Concentration]+[Boiler_Fg_Propane_Concentration]+[Boiler_Fg_Nc5_Concentration]+[Boiler_Fg_Ic5_Concentration]+[Boiler_Fg_Ic4_Concentration]+[Boiler_Fg_Nc4_Concentration]+[Boiler_Fg_Hydrogen_Concentration]+[Boiler_Fg_N2_Concentration])
Boiler_E_Fg_Mw,([Normalized_Boiler_E_Fg_Ch4_Concentration]*[Component_Methane_Mw]+[Normalized_Boiler_E_Fg_Ethane_Concentration]*[Component_Ethane_Mw]+[Normalized_Boiler_E_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]+[Normalized_Boiler_E_Fg_Propane_Concentration]*[Component_Propane_Mw]+[Normalized_Boiler_E_Fg_Ic4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_E_Fg_Nc5_Concentration]*[Component_Pentane_Mw]+[Normalized_Boiler_E_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]+[Normalized_Boiler_E_Fg_N2_Concentration]*[Component_Nitrogen_Mw]+[Normalized_Boiler_E_Fg_Nc4_Concentration]*[Component_Butane_Mw]+[Normalized_Boiler_E_Fg_Ic5_Concentration]*[Component_Pentane_Mw])/100
Boiler_E_Fg_Ch4_Mass_Percentage,[Normalized_Boiler_E_Fg_Ch4_Concentration]*[Component_Methane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Ethane_Mass_Percentage,[Normalized_Boiler_E_Fg_Ethane_Concentration]*[Component_Ethane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Ethylene_Mass_Percentage,[Normalized_Boiler_E_Fg_Ethylene_Concentration]*[Component_Ethylene_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Propane_Mass_Percentage,[Normalized_Boiler_E_Fg_Propane_Concentration]*[Component_Propane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Nitrogen_Mass_Percentage,[Normalized_Boiler_E_Fg_N2_Concentration]*[Component_Nitrogen_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Hydrogen_Mass_Percentage,[Normalized_Boiler_E_Fg_Hydrogen_Concentration]*[Component_Hydrogen_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Ic4_Mass_Percentage,[Normalized_Boiler_E_Fg_Ic4_Concentration]*[Component_Butane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Nc4_Mass_Percentage,[Normalized_Boiler_E_Fg_Nc4_Concentration]*[Component_Butane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Nc5_Mass_Percentage,[Normalized_Boiler_E_Fg_Nc5_Concentration]*[Component_Pentane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Fg_Ic5_Mass_Percentage,[Normalized_Boiler_E_Fg_Ic5_Concentration]*[Component_Pentane_Mw]/[Boiler_E_Fg_Mw]
Boiler_E_Total_Fuel_Compostion_Mass,[Boiler_E_Fg_Ch4_Mass_Percentage]+[Boiler_E_Fg_Ethane_Mass_Percentage]+[Boiler_E_Fg_Ethylene_Mass_Percentage]+[Boiler_E_Fg_Propane_Mass_Percentage]+[Boiler_E_Fg_Hydrogen_Mass_Percentage]+[Boiler_E_Fg_Nitrogen_Mass_Percentage]+[Boiler_E_Fg_Ic4_Mass_Percentage]+[Boiler_E_Fg_Nc4_Mass_Percentage]+[Boiler_E_Fg_Nc5_Mass_Percentage]+[Boiler_E_Fg_Ic5_Mass_Percentage]
Boiler_E_Fg_Ch4_Mass_Fraction,[Boiler_E_Fg_Ch4_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Ethane_Mass_Fraction,[Boiler_E_Fg_Ethane_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Ethylene_Mass_Fraction,[Boiler_E_Fg_Ethylene_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Propane_Mass_Fraction,[Boiler_E_Fg_Propane_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Hydrogen_Mass_Fraction,[Boiler_E_Fg_Hydrogen_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Ic4_Mass_Fraction,[Boiler_E_Fg_Ic4_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Nc4_Mass_Fraction,[Boiler_E_Fg_Nc4_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Nc5_Mass_Fraction,[Boiler_E_Fg_Nc5_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Fg_Ic5_Mass_Fraction,[Boiler_E_Fg_Ic5_Mass_Percentage]/[Boiler_E_Total_Fuel_Compostion_Mass]
Boiler_E_Air_Required_For_H2_Combustion,[Boiler_E_Fg_Hydrogen_Mass_Fraction]*34.344
Boiler_E_Air_Required_For_Ch4_Combustion,[Boiler_E_Fg_Ch4_Mass_Fraction]*17.265
Boiler_E_Air_Required_For_Ethane_Combustion,[Boiler_D_Fg_Ethane_Mass_Fraction]*16.119
Boiler_E_Air_Required_For_Ethylene_Combustion,[Boiler_E_Fg_Ethylene_Mass_Fraction]*14.807
Boiler_E_Air_Required_For_Propane_Combustion,[Boiler_E_Fg_Propane_Mass_Fraction]*15.703
Boiler_E_Air_Required_For_Nc4_Combustion,[Boiler_E_Fg_Nc4_Mass_Fraction]*15.487
Boiler_E_Air_Required_For_Ic4_Combustion,[Boiler_E_Fg_Ic4_Mass_Fraction]*15.487
Boiler_E_Air_Required_For_Nc5_Combustion,[Boiler_E_Fg_Nc5_Mass_Fraction]*15.353
Boiler_E_Air_Required_For_Ic5_Combustion,[Boiler_E_Fg_Ic5_Mass_Fraction]*15.353
Boiler_E_Ch4_Co2_Combustion,[Boiler_E_Fg_Ch4_Mass_Fraction]*2.744
Boiler_E_Ethane_Co2_Combustion,[Boiler_E_Fg_Ethane_Mass_Fraction]*2.927
Boiler_E_Ethylene_Co2_Combustion,[Boiler_E_Fg_Ethylene_Mass_Fraction]*3.138
Boiler_E_Propane_Co2_Combustion,[Boiler_E_Fg_Propane_Mass_Fraction]*2.994
Boiler_E_Nc4_Co2_Combustion,[Boiler_E_Fg_Nc4_Mass_Fraction]*3.029
Boiler_E_Ic4_Co2_Combustion,[Boiler_E_Fg_Ic4_Mass_Fraction]*3.029
Boiler_E_Nc5_Co2_Combustion,[Boiler_E_Fg_Nc5_Mass_Fraction]*3.05
Boiler_E_Ic5_Co2_Combustion,[Boiler_E_Fg_Ic5_Mass_Fraction]*3.05
Boiler_E_H2_N2_Combustion,[Boiler_E_Fg_Hydrogen_Mass_Fraction]*26.407
Boiler_E_Ch4_N2_Combustion,[Boiler_E_Fg_Ch4_Mass_Fraction]*13.275
Boiler_E_Ethane_N2_Combustion,[Boiler_E_Fg_Ethane_Mass_Fraction]*12.394
Boiler_E_Ethylene_N2_Combustion,[Boiler_E_Fg_Ethylene_Mass_Fraction]*11.385
Boiler_E_Propane_N2_Combustion,[Boiler_E_Fg_Propane_Mass_Fraction]*12.074
Boiler_E_Ic4_N2_Combustion,[Boiler_E_Fg_Ic4_Mass_Fraction]*11.908
Boiler_E_Nc4_N2_Combustion,[Boiler_E_Fg_Nc4_Mass_Fraction]*11.908
Boiler_E_Ic5_N2_Combustion,[Boiler_E_Fg_Ic5_Mass_Fraction]*11.805
Boiler_E_Nc5_N2_Combustion,[Boiler_E_Fg_Nc5_Mass_Fraction]*11.805
Boiler_E_H2_H2O_Combustion,[Boiler_E_Fg_Hydrogen_Mass_Fraction]*8.937
Boiler_E_Ch4_H2O_Combustion,[Boiler_E_Fg_Ch4_Mass_Fraction]*2.246
Boiler_E_Ethane_H2O_Combustion,[Boiler_E_Fg_Ethane_Mass_Fraction]*1.798
Boiler_E_Ethylene_H2O_Combustion,[Boiler_E_Fg_Ethylene_Mass_Fraction]*1.285
Boiler_E_Propane_H2O_Combustion,[Boiler_E_Fg_Propane_Mass_Fraction]*1.634
Boiler_E_Ic4_H2O_Combustion,[Boiler_E_Fg_Nc4_Mass_Fraction]*1.55
Boiler_E_Nc4_H2O_Combustion,[Boiler_E_Fg_Ic4_Mass_Fraction]*1.55
Boiler_E_Ic5_H2O_Combustion,[Boiler_E_Fg_Ic5_Mass_Fraction]*1.498
Boiler_E_Nc5_H2O_Combustion,[Boiler_E_Fg_Nc5_Mass_Fraction]*1.498
Boiler_E_Air_Required_For_Complete_Combustion,[Boiler_E_Air_Required_For_H2_Combustion]+[Boiler_E_Air_Required_For_Ch4_Combustion]+[Boiler_E_Air_Required_For_Ethane_Combustion]+[Boiler_E_Air_Required_For_Ethylene_Combustion]+[Boiler_E_Air_Required_For_Propane_Combustion]+[Boiler_E_Air_Required_For_Nc4_Combustion]+[Boiler_E_Air_Required_For_Ic4_Combustion]+[Boiler_E_Air_Required_For_Nc5_Combustion]+[Boiler_E_Air_Required_For_Ic5_Combustion]
Boiler_E_Co2_Formed,[Boiler_E_Ch4_Co2_Combustion]+[Boiler_E_Ethane_Co2_Combustion]+[Boiler_E_Ethylene_Co2_Combustion]+[Boiler_E_Propane_Co2_Combustion]+[Boiler_E_Nc4_Co2_Combustion]+[Boiler_E_Ic4_Co2_Combustion]+[Boiler_E_Nc5_Co2_Combustion]+[Boiler_E_Ic5_Co2_Combustion]
Boiler_E_N2_Formed,[Boiler_E_H2_N2_Combustion]+[Boiler_E_Ch4_N2_Combustion]+[Boiler_E_Ethane_N2_Combustion]+[Boiler_E_Ethylene_N2_Combustion]+[Boiler_E_Propane_N2_Combustion]+[Boiler_E_Ic4_N2_Combustion]+[Boiler_E_Nc4_N2_Combustion]+[Boiler_E_Ic5_N2_Combustion]+[Boiler_E_Nc5_N2_Combustion]
Boiler_E_H2O_Formed,[Boiler_E_H2_H2O_Combustion]+[Boiler_E_Ch4_H2O_Combustion]+[Boiler_E_Ethane_H2O_Combustion]+[Boiler_E_Ethylene_H2O_Combustion]+[Boiler_E_Propane_H2O_Combustion]+[Boiler_E_Ic4_H2O_Combustion]+[Boiler_E_Nc4_H2O_Combustion]+[Boiler_E_Ic5_H2O_Combustion]+[Boiler_E_Nc5_H2O_Combustion]
Boiler_E_Vapour_Pressure_Of_H2O,10^(8.07131-(1730.63/(233.426+([Ambient_Temperature_1]))))
Boiler_E_Air_Moisture,[Boiler_E_Vapour_Pressure_Of_H2O]/(760-[Boiler_E_Vapour_Pressure_Of_H2O]*[Relative_Humidity_Clean])*[Relative_Humidity_Clean]*18.015/28.96
Boiler_E_Corrected_Combustion_Air,[Boiler_E_Air_Required_For_Complete_Combustion]/(1-[Boiler_E_Air_Moisture])
Boiler_E_Corrected_Combution_H2O_Formed,[Boiler_E_H2O_Formed]+([Boiler_E_Corrected_Combustion_Air]-[Boiler_E_Air_Required_For_Complete_Combustion])
Boiler_E_Excess_Air,((28.96*[BOILER_E_FLUE_GAS_OXGYGEN])*(([Boiler_E_N2_Formed]/28.01)+([Boiler_E_Corrected_Combution_H2O_Formed]/18.015)+([Boiler_E_Co2_Formed]/44.01))/(20.95-[BOILER_E_FLUE_GAS_OXGYGEN]))
Boiler_E_Air_Fuel_Mass_Ratio,[Boiler_E_Excess_Air]+[Boiler_E_Corrected_Combustion_Air]
Boiler_E_Total_Moisture_With_Air,[Boiler_E_Air_Fuel_Mass_Ratio]*[Boiler_E_Air_Moisture]
Boiler_E_Total_H2O_Per_Kg_Of_Fuel,[Boiler_E_Total_Moisture_With_Air]+[Boiler_E_H2O_Formed]
Boiler_E_Cp_At_Combustion_Temperature,(((28.98641)+1.85398*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)-9.647459*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^2+16.63537*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^3+(0.000117/(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)+57.86644*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^2-36.50624*(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^3+(-0.007374/(([Boiler_E_Combustion_Air_Temp]+273.15)/1000)^2))*0.239*0.21)
Boiler_E_Air_Cp_For_Sensible_Heat_Corrected,(([Boiler_E_Air_Cp_Ref_T]+[Boiler_E_Cp_At_Combustion_Temperature])/2)/28.96
Boiler_E_Cp_H2_Fuel_Temp,((33.066178)-11.363417*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)+11.432816*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-2.772874*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(-0.158558/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Ch4_Fuel_Temp,((-0.703029)+108.4773*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-42.52157*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+5.862788*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.678565/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Ethane_Fuel_Temp,(6.08160993967773+173.58246031667*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-66.9190547406319*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+9.08912024736972*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.129136456966982/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Propane_Fuel_Temp,(12.6608072783283+232.070245794953*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-70.3446118121155*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+0.60714221002859*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0269571781100411/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Ethylene_Fuel_Temp,(-6.38788+184.4019*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-112.9718*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2+28.49593*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+0.31554/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2)*0.239
