tag_name,formula_expression
Boiler_E_Cp_Nc4_Fuel_Temp,(22.1581076705715+292.589410831127*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-85.8165101864775*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-1.01394039648879*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.00634969201331822/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Ic4_Fuel_Temp,(8.32665517242186+344.923323425655*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)--141.649866470373*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-17.402696038734*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.0260047492494904/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Nc5_Fuel_Temp,(-36.7350853904756+580.375772029461*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-341.586537384626*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-78.4996542134237*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(1.08616950221781/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Ic5_Fuel_Temp,(-16.1426869390769+517.363683637786*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)-271.314078126683*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2-56.1566185580689*(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^3+(0.317133464208019/(([Boiler_E_Main_Fuel_Gas_Temperature]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Total_Fuel_At_Ref_Temp,(([Boiler_E_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*6.876+[Boiler_E_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*8.45+([Boiler_E_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*10.02+([Boiler_E_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*12.52+([Boiler_E_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*17.72+([Boiler_E_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*23.79)+([Boiler_E_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*38.26+[Boiler_E_Fg_Ic4_Mass_Fraction]/[Component_Butane_Mw]*23.79+[Boiler_E_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*38.26)))*[Boiler_E_Fg_Mw]
Boiler_E_Cp_Total_Fuel_At_Fuel_Temp,(([Boiler_E_Fg_Hydrogen_Mass_Fraction]/[Component_Hydrogen_Mw])*[Boiler_E_Cp_H2_Fuel_Temp]+[Boiler_E_Fg_Ch4_Mass_Fraction]/[Component_Methane_Mw]*[Boiler_E_Cp_Ch4_Fuel_Temp]+([Boiler_E_Fg_Ethylene_Mass_Fraction]/[Component_Ethylene_Mw])*[Boiler_E_Cp_Ethylene_Fuel_Temp]+([Boiler_E_Fg_Ethane_Mass_Fraction]/[Component_Ethane_Mw])*[Boiler_E_Cp_Ethane_Fuel_Temp]+([Boiler_E_Fg_Propane_Mass_Fraction]/[Component_Propane_Mw]*[Boiler_E_Cp_Propane_Fuel_Temp]+([Boiler_E_Fg_Nc4_Mass_Fraction]/[Component_Butane_Mw]*[Boiler_E_Cp_Nc4_Fuel_Temp])+([Boiler_E_Fg_Nc5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_E_Cp_Nc5_Fuel_Temp]+[Boiler_E_Fg_Ic4_Mass_Fraction]/[Boiler_E_Cp_Ic4_Fuel_Temp]*[Component_Butane_Mw]+[Boiler_E_Fg_Ic5_Mass_Fraction]/[Component_Pentane_Mw]*[Boiler_E_Cp_Ic5_Fuel_Temp])))*[Boiler_E_Fg_Mw]
Boiler_E_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected,(([Boiler_E_Cp_Total_Fuel_At_Ref_Temp]+[Boiler_E_Cp_Total_Fuel_At_Fuel_Temp])/[Boiler_E_Fg_Mw])/2
Boiler_E_Dry_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_E_Excess_Air]*(1-[Boiler_E_Air_Moisture])+[Boiler_E_N2_Formed]+[Boiler_E_Co2_Formed]
Boiler_E_Flue_Gas_Per_Fuel_Mass_Ratio,[Boiler_E_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]+[Boiler_E_Total_H2O_Per_Kg_Of_Fuel]
Boiler_E_Flue_Gas_Mw,[Boiler_E_Flue_Gas_Per_Fuel_Mass_Ratio]/([Boiler_E_Co2_Formed]/44.01+[Boiler_E_Total_H2O_Per_Kg_Of_Fuel]/18.015+[Boiler_E_N2_Formed]/28.01+[Boiler_E_Excess_Air]/28.96)
Boiler_E_Cp_Of_Air_At_Stack_Temp,(((28.98641)+1.85398*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.79)+(((31.32234)-20.23531*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)+57.86644*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2-36.50624*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.007374/(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239*0.21)
Boiler_E_Cp_Flue_Gas_Co2_At_Stack_Temp,((24.99735)+55.18696*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)-33.69137*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2+7.948387*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^3+(-0.136638/(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_E_Cp_Flue_Gas_N2_At_Stack_Temp,((28.98641)+1.85398*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)-9.647459*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2+16.63537*(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^3+(0.000117/(([BOILER_E_STACK_TEMPERATURE]+273.15)/1000)^2))*0.239
Boiler_E_Avg_Cp_Of_Flue_Gas_At_Stack_Temp,([Boiler_E_Cp_Flue_Gas_Co2_At_Stack_Temp]*[Boiler_E_Co2_Formed]/44.01+[Boiler_E_Cp_Flue_Gas_N2_At_Stack_Temp]*[Boiler_E_N2_Formed]/28.01+[Boiler_E_Excess_Air]/28.85*[Boiler_E_Cp_Of_Air_At_Stack_Temp])/([Boiler_E_Flue_Gas_Per_Fuel_Mass_Ratio]/[Boiler_E_Flue_Gas_Mw])/[Boiler_E_Flue_Gas_Mw]
Boiler_E_Cp_Of_H2O_At_Stack_Temp,(8.22+0.00015*([BOILER_E_STACK_TEMPERATURE]+273.15)+0.00000134*(([BOILER_E_STACK_TEMPERATURE]+273.15)^2))/18.015
Boiler_E_Sensible_Heat_Correction_For_Fuel,"if([Boiler_E_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_E_Main_Fuel_Gas_Temperature]-15.6)<0,0,[Boiler_E_Avg_Cp_Of_Fuel_Gas_Sensible_Heat_Corrected]*([Boiler_E_Main_Fuel_Gas_Temperature]-15.6))"
Boiler_E_Sensbile_Heat_Correction_For_Air,[Boiler_E_Air_Cp_For_Sensible_Heat_Corrected]*([Boiler_E_Combustion_Air_Temp]-15.6)*[Boiler_E_Air_Fuel_Mass_Ratio]
Boiler_E_Mixed_Lhv_Per_Kg,([Boiler_Lhv])
Boiler_E_Total_Heat_Input_Per_Kg_Of_Fuel,"if([Boiler_E_Status]==0,0,[Boiler_E_Sensible_Heat_Correction_For_Fuel]+[Boiler_E_Sensbile_Heat_Correction_For_Air]+[Boiler_E_Mixed_Lhv_Per_Kg])"
Boiler_E_Heat_Loss_Due_To_Dry_Flue_Gas_L1,"if([Boiler_E_Status]==0,0,[Boiler_E_Dry_Flue_Gas_Per_Fuel_Mass_Ratio]*([Boiler_E_Avg_Cp_Of_Flue_Gas_At_Stack_Temp]*([BOILER_E_STACK_TEMPERATURE]-15.6)))"
Boiler_E_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2,"if([Boiler_E_Status]==0,0,9*([Boiler_E_Fg_Hydrogen_Mass_Fraction])*(584+([Boiler_E_Cp_Of_H2O_At_Stack_Temp])*([BOILER_E_STACK_TEMPERATURE]-[Ambient_Temperature_1])))"
Boiler_E_Heat_Loss_Due_To_H2O_In_Stack_L3,"if([Boiler_E_Status]==0,0,[Boiler_E_Total_H2O_Per_Kg_Of_Fuel]*([BOILER_E_STACK_TEMPERATURE]*1.77251246754294+2494.5133413964-2529.43)/4.184)"
Boiler_E_Heat_Loss_Due_To_Incomplete_Combustionl4,"if([Boiler_E_Status]==0,0,0*10^-6*28*5654*[Boiler_E_Boiler_Load])"
Boiler_E_Total_Boiler_Stack_Loss_Per_Kg_Fuel,"if([Boiler_E_Status]==0,0,[Boiler_E_Heat_Loss_Due_To_Incomplete_Combustionl4]+[Boiler_E_Heat_Loss_Due_To_H2O_In_Stack_L3]+[Boiler_E_Heat_Loss_Due_To_Dry_Flue_Gas_L1]+[Boiler_E_Heat_Loss_Due_To_Evaporation_Of_Water_Formed_Due_To_H2_In_Fuel_L2])"
Boiler_E_Radiation_Losses,"if([Boiler_E_Status]==0,0,[Boiler_E_Mixed_Lhv_Per_Kg]*(-0.000004*[Boiler_E_Boiler_Load]^3+0.001*[Boiler_E_Boiler_Load]^2-0.0899*[Boiler_E_Boiler_Load]+3.2426)/100)"
Boiler_E_Total_Heat_Loss_Per_Kg_Of_Fuel,"if([Boiler_E_Status]==0,0,[Boiler_E_Total_Boiler_Stack_Loss_Per_Kg_Fuel]+[Boiler_E_Radiation_Losses])"
Boiler_E_Total_Heat_Absorbed_Per_Kg_Of_Fuel,"if([Boiler_E_Status]==0,0,[Boiler_E_Total_Heat_Input_Per_Kg_Of_Fuel]-[Boiler_E_Total_Heat_Loss_Per_Kg_Of_Fuel])"
Boiler_E_Boiler_Indirect_Efficiency,"max(92,if([Boiler_E_Status]==0,0,[Boiler_E_Total_Heat_Absorbed_Per_Kg_Of_Fuel]/[Boiler_E_Total_Heat_Input_Per_Kg_Of_Fuel]*100))"
Fuel_BLR_1_corrected,"if([BLR_1_Status]==0,0,[Fuel_BLR_1]-[Fuel_BLR_1_excess_o2_correction]*[BLR_Fuel_saving_potential_switch])"
Fuel_BLR_2_corrected,"if([BLR_2_Status]==0,0,[Fuel_BLR_2]-[Fuel_BLR_2_excess_o2_correction]*[BLR_Fuel_saving_potential_switch])"
Fuel_BLR_3_corrected,"if([BLR_3_Status]==0,0,[Fuel_BLR_3]-[Fuel_BLR_3_excess_o2_correction]*[BLR_Fuel_saving_potential_switch])"
Fuel_BLR_4_corrected,"if([BLR_4_Status]==0,0,[Fuel_BLR_4]-[Fuel_BLR_4_excess_o2_correction]*[BLR_Fuel_saving_potential_switch])"
Fuel_BLR_5_corrected,"if([BLR_5_Status]==0,0,[Fuel_BLR_5]-[Fuel_BLR_5_excess_o2_correction]*[BLR_Fuel_saving_potential_switch])"
Total_Fuel_for_Boilers_corrected,"round([Fuel_BLR_1_corrected]+[Fuel_BLR_2_corrected]+[Fuel_BLR_3_corrected]+[Fuel_BLR_4_corrected]+[Fuel_BLR_5_corrected]-([Fuel_wrt_CBD_Saving])-[BLR_Fuel_saving_potential],3)"
Boiler_Fg_Ethylene_Concentration,0
Boiler_Boiler,0
Boiler_1_Fuel_Cost,[Fuel_BLR_1_corrected]*[LHV]*[Fuel_Rate]
Boiler_2_Fuel_Cost,[Fuel_BLR_2_corrected]*[LHV]*[Fuel_Rate]
Boiler_3_Fuel_Cost,[Fuel_BLR_3_corrected]*[LHV]*[Fuel_Rate]
Boiler_4_Fuel_Cost,[Fuel_BLR_4_corrected]*[LHV]*[Fuel_Rate]
Boiler_5_Fuel_Cost,[Fuel_BLR_5_corrected]*[LHV]*[Fuel_Rate]
BOILER_A_STACK_TEMPERATURE_KEV,[BOILER_A_STACK_TEMPERATURE]*[BLR_1_Status]
BLR_1_HPS_Gen_KEV,[BLR_1_HPS_Gen]*[BLR_1_Status]
BOILER_A_FLUE_GAS_OXGYGEN_KEV,[BOILER_A_FLUE_GAS_OXGYGEN]
BOILER_A_CONDUCTIVITY_KEV,[BOILER_A_CONDUCTIVITY]*[BLR_1_Status]
BOILER_B_STACK_TEMPERATURE_KEV,[BOILER_B_STACK_TEMPERATURE]*[BLR_2_Status]
BLR_2_HPS_Gen_KEV,[BLR_2_HPS_Gen]*[BLR_2_Status]
BOILER_B_FLUE_GAS_OXGYGEN_KEV,[BOILER_B_FLUE_GAS_OXGYGEN]
BOILER_B_CONDUCTIVITY_KEV,[BOILER_B_CONDUCTIVITY]*[BLR_2_Status]
BOILER_C_STACK_TEMPERATURE_KEV,[BOILER_C_STACK_TEMPERATURE]*[BLR_3_Status]
BLR_3_HPS_Gen_KEV,[BLR_3_HPS_Gen]*[BLR_3_Status]
BOILER_C_FLUE_GAS_OXGYGEN_KEV,[BOILER_C_FLUE_GAS_OXGYGEN]
BOILER_C_CONDUCTIVITY_KEV,[BOILER_C_CONDUCTIVITY]*[BLR_3_Status]
BOILER_D_STACK_TEMPERATURE_KEV,[BOILER_D_STACK_TEMPERATURE]*[BLR_4_Status]
BLR_4_HPS_Gen_KEV,[BLR_4_HPS_Gen]*[BLR_4_Status]
BOILER_D_FLUE_GAS_OXGYGEN_KEV,[BOILER_D_FLUE_GAS_OXGYGEN]
BOILER_D_CONDUCTIVITY_KEV,[BOILER_D_CONDUCTIVITY]*[BLR_4_Status]
BOILER_E_STACK_TEMPERATURE_KEV,[BOILER_E_STACK_TEMPERATURE]*[BLR_5_Status]
BLR_5_HPS_Gen_KEV,[BLR_5_HPS_Gen]*[BLR_5_Status]
Boiler_5_O2_KEV,[Boiler_5_O2]
BOILER_E_CONDUCTIVITY_KEV,[BOILER_E_CONDUCTIVITY]*[BLR_5_Status]
Boiler_opt_running,"if([Total_Boilers_Running]<5,[Total_Boilers_Running], if(ceil(([Total_BLR_HPS_Generation]+[Buffer_Steam_in_Boilers])/140)>5, 5 ,ceil(([Total_BLR_HPS_Generation]+[Buffer_Steam_in_Boilers])/140)))"
FD_Fan_BLR_1_Steam_reg,((0.4255*[BLR_1_HPS_Gen]^2 - 32.667*[BLR_1_HPS_Gen] + 4378.1)/1000)
FD_Fan_BLR_2_Steam_reg,((0.4601*[BLR_2_HPS_Gen]^2 - 39.276*[BLR_2_HPS_Gen] + 4711.7)/1000)
FD_Fan_BLR_3_Steam_reg,((0.4481*[BLR_3_HPS_Gen]^2 - 35.004*[BLR_3_HPS_Gen] + 4701.3)/1000)
FD_Fan_BLR_4_Steam_reg,((0.4828*[BLR_4_HPS_Gen]^2 - 46.088*[BLR_4_HPS_Gen] + 5015.5)/1000)
FD_Fan_BLR_5_Steam_reg,((0.0843*[BLR_5_HPS_Gen]^2 + 9.2624*[BLR_5_HPS_Gen] + 4772.4)/1000)
BOILER_A_PH_ANALYZER_checked,"if([BOILER_A_PH_ANALYZER]>16,[UNITED_LIMS_CBD_A_PH],0)"
BOILER_B_PH_ANALYZER_checked,"if([BOILER_B_PH_ANALYZER]>16,[UNITED_LIMS_CBD_B_PH],0)"
BOILER_C_PH_ANALYZER_checked,"if([BOILER_C_PH_ANALYZER]>16,[UNITED_LIMS_CBD_C_PH],0)"
BOILER_D_PH_ANALYZER_checked,"if([BOILER_D_PH_ANALYZER]>16,[UNITED_LIMS_CBD_D_PH],0)"
BOILER_E_PH_ANALYZER_checked,"if([BOILER_E_PH_ANALYZER]>16,[UNITED_LIMS_CBD_E_PH],0)"
Boiler_5_O2_Adjusted,"if([Boiler_5_O2]-[Boiler_5_O2_peeo]>100,[Boiler_5_O2_peeo],[Boiler_5_O2])"
BOILER_A_FLUE_GAS_OXGYGEN_flag,"if([BOILER_A_FLUE_GAS_OXGYGEN]-[BOILER_A_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_B_FLUE_GAS_OXGYGEN_flag,"if([BOILER_B_FLUE_GAS_OXGYGEN]-[BOILER_B_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_C_FLUE_GAS_OXGYGEN_flag,"if([BOILER_C_FLUE_GAS_OXGYGEN]-[BOILER_C_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_D_FLUE_GAS_OXGYGEN_flag,"if([BOILER_D_FLUE_GAS_OXGYGEN]-[BOILER_D_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
Boiler_5_O2_flag,"if([Boiler_5_O2]-[Boiler_5_O2_Adjusted]==0,0,1)"
BOILER_A_FLUE_GAS_OXGYGEN_flag_Adjusted,"if([BOILER_A_FLUE_GAS_OXGYGEN]-[BOILER_A_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_B_FLUE_GAS_OXGYGEN_flag_Adjusted,"if([BOILER_B_FLUE_GAS_OXGYGEN]-[BOILER_B_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_C_FLUE_GAS_OXGYGEN_flag_Adjusted,"if([BOILER_C_FLUE_GAS_OXGYGEN]-[BOILER_C_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
BOILER_D_FLUE_GAS_OXGYGEN_flag_Adjusted,"if([BOILER_D_FLUE_GAS_OXGYGEN]-[BOILER_D_FLUE_GAS_OXGYGEN_Adjusted]==0,0,1)"
Boiler_5_O2_flag_Adjusted,"if([Boiler_5_O2]-[Boiler_5_O2_Adjusted]==0,0,1)"
FD_Fan_BLR_1_Steam_warmup,"if([BLR_1_Status]==0,[FD_Fan_BLR_1_Steam_raw]/1000,0)"
FD_Fan_BLR_2_Steam_warmup,"if([BLR_2_Status]==0,[FD_Fan_BLR_2_Steam_raw]/1000,0)"
FD_Fan_BLR_3_Steam_warmup,"if([BLR_3_Status]==0,[FD_Fan_BLR_3_Steam_raw]/1000,0)"
FD_Fan_BLR_4_Steam_warmup,"if([BLR_4_Status]==0,[FD_Fan_BLR_4_Steam_raw]/1000,0)"
FD_Fan_BLR_5_Steam_warmup,"if([BLR_5_Status]==0,[FD_Fan_BLR_5_Steam_raw]/1000,0)"
BLR_1_HPS_Gen_warmup,"if([BLR_1_Status]==0,[BLR_1_HPS_Gen],0)"
BLR_2_HPS_Gen_warmup,"if([BLR_2_Status]==0,[BLR_2_HPS_Gen],0)"
BLR_3_HPS_Gen_warmup,"if([BLR_3_Status]==0,[BLR_3_HPS_Gen],0)"
BLR_4_HPS_Gen_warmup,"if([BLR_4_Status]==0,[BLR_4_HPS_Gen],0)"
BLR_5_HPS_Gen_warmup,"if([BLR_5_Status]==0,[BLR_5_HPS_Gen],0)"
Total_Boilers_Running,[BLR_1_Status]+[BLR_2_Status]+[BLR_3_Status]+[BLR_4_Status]+[BLR_5_Status]
BLR_1_Status,"if([BLR_1_HPS_Gen]>=50,1,0)"
BLR_2_Status,"if([BLR_2_HPS_Gen]>=50,1,0)"
BLR_3_Status,"if([BLR_3_HPS_Gen]>=50,1,0)"
BLR_4_Status,"if([BLR_4_HPS_Gen]>=50,1,0)"
BLR_5_Status,"if([BLR_5_HPS_Gen]>=50,1,0)"
Boiler_A_COC,[BOILER_A_CONDUCTIVITY]/[BFW_Conductivity]
Boiler_B_COC,[BOILER_B_CONDUCTIVITY]/[BFW_Conductivity]
Boiler_C_COC,[BOILER_C_CONDUCTIVITY]/[BFW_Conductivity]
Boiler_D_COC,[BOILER_D_CONDUCTIVITY]/[BFW_Conductivity]
Boiler_E_COC,[BOILER_E_CONDUCTIVITY]/[BFW_Conductivity]
Boiler_peeo_mesg_taking,1
Fuel_BLR_1_excess_o2_correction,"if([BLR_1_Status]==0,0,[Fuel_BLR_1]-min([Fuel_BLR_1],[Fuel_BLR_1]*([act_Boiler_A_Boiler_Indirect_Efficiency]/[Boiler_A_Boiler_Indirect_Efficiency])))"
Fuel_BLR_2_excess_o2_correction,"if([BLR_2_Status]==0,0,[Fuel_BLR_2]-min([Fuel_BLR_2],[Fuel_BLR_2]*([act_Boiler_B_Boiler_Indirect_Efficiency]/[Boiler_B_Boiler_Indirect_Efficiency])))"
Fuel_BLR_3_excess_o2_correction,"if([BLR_3_Status]==0,0,[Fuel_BLR_3]-min([Fuel_BLR_3],[Fuel_BLR_3]*([act_Boiler_C_Boiler_Indirect_Efficiency]/[Boiler_C_Boiler_Indirect_Efficiency])))"
Fuel_BLR_4_excess_o2_correction,"if([BLR_4_Status]==0,0,[Fuel_BLR_4]-min([Fuel_BLR_4],[Fuel_BLR_4]*([act_Boiler_D_Boiler_Indirect_Efficiency]/[Boiler_D_Boiler_Indirect_Efficiency])))"
Fuel_BLR_5_excess_o2_correction,"if([BLR_5_Status]==0,0,[Fuel_BLR_5]-min([Fuel_BLR_5],[Fuel_BLR_5]*([act_Boiler_E_Boiler_Indirect_Efficiency]/[Boiler_E_Boiler_Indirect_Efficiency])))"
BLR_Fuel_saving_potential_switch,0
BLR_Fuel_saving_potential,([BLR_Fuel_saving_potential_switch])*([Fuel_BLR_1_excess_o2_correction]+[Fuel_BLR_2_excess_o2_correction]+[Fuel_BLR_3_excess_o2_correction]+[Fuel_BLR_4_excess_o2_correction]+[Fuel_BLR_5_excess_o2_correction]+[Fuel_wrt_CBD_Saving])
